  ;                                       !- Construction Standard

OS:InternalMass:Definition,
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Handle
  Internal Mass Thick 1 sqft,             !- Name
  {0027a852-220e-470e-b5d9-96968414d265}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  0.09290304,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {69eb0888-18ce-4050-858c-fc1e284adca2}, !- Handle
  Internal Mass 1,                        !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {44216e6c-8d45-4331-9392-6cdf3a38cd16}, !- Space or SpaceType Name
  2800;                                   !- Multiplier

OS:InternalMass,
  {1e796747-4399-4cb3-8687-ec86b6bcfb99}, !- Handle
  Internal Mass 2,                        !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {44216e6c-8d45-4331-9392-6cdf3a38cd16}, !- Space or SpaceType Name
  64;                                     !- Multiplier

OS:InternalMass,
  {5f58bfb3-f603-4e01-9f25-443035b3e02d}, !- Handle
  Internal Mass 3,                        !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {9db14706-151a-46c1-b33b-9bed11efd1cb}, !- Space or SpaceType Name
  50;                                     !- Multiplier

OS:InternalMass,
  {06891334-acea-4a69-9c63-76782957cde2}, !- Handle
  Internal Mass 4,                        !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {9db14706-151a-46c1-b33b-9bed11efd1cb}, !- Space or SpaceType Name
  200;                                    !- Multiplier

OS:InternalMass,
  {37fbf1ca-9d82-43ef-8d85-eac85c168089}, !- Handle
  Internal Mass 5,                        !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {a981caa2-860f-46d4-8238-f09000e7d135}, !- Space or SpaceType Name
  50;                                     !- Multiplier

OS:InternalMass,
  {eeb561f3-4c6c-4da5-a156-0dde68086797}, !- Handle
  Internal Mass 6,                        !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {a981caa2-860f-46d4-8238-f09000e7d135}, !- Space or SpaceType Name
  200;                                    !- Multiplier

OS:InternalMass,
  {4f74cc60-4253-4d58-8d8f-7e6fab9557cb}, !- Handle
  Internal Mass 7,                        !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {8b481a5c-610a-4ac8-b950-788b66cc0bee}, !- Space or SpaceType Name
  50;                                     !- Multiplier

OS:InternalMass,
  {89122b4b-7810-4f9f-841a-627c4a2680ef}, !- Handle
  Internal Mass 8,                        !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {8b481a5c-610a-4ac8-b950-788b66cc0bee}, !- Space or SpaceType Name
  200;                                    !- Multiplier

OS:InternalMass,
  {e1ad7e3a-9779-4790-a03f-a5cb153423f5}, !- Handle
  Internal Mass 9,                        !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {db805cf9-601d-4fc7-8722-b98c24e9488d}, !- Space or SpaceType Name
  300;                                    !- Multiplier

OS:InternalMass,
  {6aaa6f08-7e73-4d3a-a501-218acc5f0565}, !- Handle
  Internal Mass 10,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {db805cf9-601d-4fc7-8722-b98c24e9488d}, !- Space or SpaceType Name
  2000;                                   !- Multiplier

OS:InternalMass,
  {9ba2a664-ce0c-44ad-908e-e9a4918b5612}, !- Handle
  Internal Mass 11,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {c16fc582-a847-4d01-aa1e-dc4cac87cbbf}, !- Space or SpaceType Name
  300;                                    !- Multiplier

OS:InternalMass,
  {ac306734-a329-4447-9fe8-268b6a304ba5}, !- Handle
  Internal Mass 12,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {c16fc582-a847-4d01-aa1e-dc4cac87cbbf}, !- Space or SpaceType Name
  2000;                                   !- Multiplier

OS:InternalMass,
  {e21f4ed3-560d-417d-956c-b78bc01a964d}, !- Handle
  Internal Mass 13,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {4df437ee-81a8-463a-95c4-bf8d51f9829a}, !- Space or SpaceType Name
  2800;                                   !- Multiplier

OS:InternalMass,
  {ec524061-61b5-4229-bcf6-21d62c3f59e8}, !- Handle
  Internal Mass 14,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {4df437ee-81a8-463a-95c4-bf8d51f9829a}, !- Space or SpaceType Name
  64;                                     !- Multiplier

OS:InternalMass,
  {1edf618b-6db9-4c23-8792-47ba439714c5}, !- Handle
  Internal Mass 15,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {83987a8c-4467-4494-a09a-94664947bd20}, !- Space or SpaceType Name
  50;                                     !- Multiplier

OS:InternalMass,
  {02f0c4a5-7d54-4d21-8583-bfa48ac6a007}, !- Handle
  Internal Mass 16,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {83987a8c-4467-4494-a09a-94664947bd20}, !- Space or SpaceType Name
  200;                                    !- Multiplier

OS:InternalMass,
  {f12108d2-51b8-43aa-bde9-0cad87524637}, !- Handle
  Internal Mass 17,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {bb690da8-5232-4b2e-a60f-2b7bc7b68b42}, !- Space or SpaceType Name
  50;                                     !- Multiplier

OS:InternalMass,
  {e1103183-b788-4ce9-9eed-787cd2e890c0}, !- Handle
  Internal Mass 18,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {bb690da8-5232-4b2e-a60f-2b7bc7b68b42}, !- Space or SpaceType Name
  200;                                    !- Multiplier

OS:InternalMass,
  {78e21513-0545-4c9d-b41d-a61c0782fdab}, !- Handle
  Internal Mass 19,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {240422a4-7934-4c9b-837b-e9e7d6b4c794}, !- Space or SpaceType Name
  50;                                     !- Multiplier

OS:InternalMass,
  {6029eca8-a4eb-4397-95d1-04bd7897fb70}, !- Handle
  Internal Mass 20,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {240422a4-7934-4c9b-837b-e9e7d6b4c794}, !- Space or SpaceType Name
  200;                                    !- Multiplier

OS:InternalMass,
  {188cb577-4be8-4114-b76c-72675fcbee11}, !- Handle
  Internal Mass 21,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {427bd025-a6c0-4c11-a086-7aa0730347bf}, !- Space or SpaceType Name
  50;                                     !- Multiplier

OS:InternalMass,
  {98df0b5d-de8c-4939-8eb5-68d4938afa9b}, !- Handle
  Internal Mass 22,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {427bd025-a6c0-4c11-a086-7aa0730347bf}, !- Space or SpaceType Name
  200;                                    !- Multiplier

OS:InternalMass,
  {a7a25dad-b48e-45e6-91cf-6a8de74bff37}, !- Handle
  Internal Mass 23,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {84006107-706a-489e-8d81-079fe35111fe}, !- Space or SpaceType Name
  50;                                     !- Multiplier

OS:InternalMass,
  {3169bc28-172d-4e3e-9a74-6b0216796de7}, !- Handle
  Internal Mass 24,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {84006107-706a-489e-8d81-079fe35111fe}, !- Space or SpaceType Name
  200;                                    !- Multiplier

OS:InternalMass,
  {29fbd0ef-ea97-4097-bddf-93ea41a0692b}, !- Handle
  Internal Mass 25,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {2af93bbd-a6c1-4bc1-93a0-d79c012eb230}, !- Space or SpaceType Name
  540;                                    !- Multiplier

OS:InternalMass,
  {fe9d4113-df7a-4cfa-b0f7-a46efac9f860}, !- Handle
  Internal Mass 26,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {2af93bbd-a6c1-4bc1-93a0-d79c012eb230}, !- Space or SpaceType Name
  1112;                                   !- Multiplier

OS:InternalMass,
  {ab4d5fa6-476d-42c8-9569-237feebc7941}, !- Handle
  Internal Mass 27,                       !- Name
  {c686a843-a302-49c4-a4de-9874daedf3e9}, !- Internal Mass Definition Name
  {55688336-27fd-4fff-b1fe-3c93d63491ba}, !- Space or SpaceType Name
  540;                                    !- Multiplier

OS:InternalMass,
  {6432631a-eeb4-4833-8ec2-41b7b3630311}, !- Handle
  Internal Mass 28,                       !- Name
  {5bdd0973-c6ff-4cbc-8eef-d86f6e08b0dd}, !- Internal Mass Definition Name
  {55688336-27fd-4fff-b1fe-3c93d63491ba}, !- Space or SpaceType Name
  1112;                                   !- Multiplier

OS:InternalMass:Definition,
  {56689349-7fb3-4810-8b18-409c51f32637}, !- Handle
  Water tank 200 gallons,                 !- Name
  {50b17785-7000-4808-9702-1abc0eb4b164}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.97289728,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Material,
  {8257b187-9061-48da-b4de-f4278ff28000}, !- Handle
  Water material for 200 gallon storage tank, !- Name
  Smooth,                                 !- Roughness
  0.36485,                                !- Thickness {m}
  0.58,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  4186;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {9e5e7e32-29c3-4130-a6ec-d48ae0a327b2}, !- Handle
  {8257b187-9061-48da-b4de-f4278ff28000}; !- Material Name

OS:Construction,
  {50b17785-7000-4808-9702-1abc0eb4b164}, !- Handle
  Water construction for 200 gallon storage tank, !- Name
  ,                                       !- Surface Rendering Name
  {07ac3095-627c-4c9f-869f-a43524361965}, !- Layer 1
  {8257b187-9061-48da-b4de-f4278ff28000}, !- Layer 2
  {07ac3095-627c-4c9f-869f-a43524361965}; !- Layer 3

OS:StandardsInformation:Construction,
  {cece581c-e89f-45cb-b826-599581add8af}, !- Handle
  {50b17785-7000-4808-9702-1abc0eb4b164}; !- Construction Name

OS:Material,
  {07ac3095-627c-4c9f-869f-a43524361965}, !- Handle
  Tank Membrane based on roof Roof Membrane, !- Name
  VeryRough,                              !- Roughness
  0.003175,                               !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3e8d6544-c1c5-412c-9819-daa2dabdc5b7}, !- Handle
  {07ac3095-627c-4c9f-869f-a43524361965}; !- Material Name

OS:InternalMass,
  {a4fe2b9f-37fb-4f70-be30-6fb8d142df00}, !- Handle
  Water Tank Mass Instance,               !- Name
  {56689349-7fb3-4810-8b18-409c51f32637}, !- Internal Mass Definition Name
  {db805cf9-601d-4fc7-8722-b98c24e9488d}, !- Space or SpaceType Name
  16;                                     !- Multiplier

OS:Schedule:Ruleset,
  {ec6c0116-f5a4-48b4-bf41-2a2c5a76deab}, !- Handle
  Calibration on/off,                     !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  {e2413e68-a2a9-4254-b541-f7c96c78feac}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {e2413e68-a2a9-4254-b541-f7c96c78feac}, !- Handle
  Schedule Day 729,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4916fe0d-52de-44a9-a761-984f06d8e385}, !- Handle
  Schedule Rule 1,                        !- Name
  {ec6c0116-f5a4-48b4-bf41-2a2c5a76deab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7559d5a5-933b-4cdf-b730-3369114dc35d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  10,                                     !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {7559d5a5-933b-4cdf-b730-3369114dc35d}, !- Handle
  Schedule Day 742,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c25960ef-75e8-426f-ab13-2e259a4942a5}, !- Handle
  turn on,                                !- Name
  {ec6c0116-f5a4-48b4-bf41-2a2c5a76deab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2633b549-96ca-473f-9f69-a7f0a78ab808}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {2633b549-96ca-473f-9f69-a7f0a78ab808}, !- Handle
  Schedule Day 730,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Quadratic,
  {d2ec839a-c848-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data PLFFPLR,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10a4d98a-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1 CapFT,               !- Name
  0.25856,                                !- Coefficient1 Constant
  0.0313668,                              !- Coefficient2 x
  -2.53E-04,                              !- Coefficient3 x**2
  -0.0039924,                             !- Coefficient4 y
  -6.48E-06,                              !- Coefficient5 y**2
  1.62E-05,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ec50f94c-c848-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1 CapFFF,              !- Name
  -0.015637,                              !- Coefficient1 Constant
  2,                                      !- Coefficient2 x
  -0.984363,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {19bd3bac-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1&2 CapFT,             !- Name
  0.616644,                               !- Coefficient1 Constant
  0.0105642,                              !- Coefficient2 x
  0.00156492,                             !- Coefficient3 x**2
  0.0025362,                              !- Coefficient4 y
  -1.62E-05,                              !- Coefficient5 y**2
  -0.00058968,                            !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {216ef458-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1&2 CapFFF,            !- Name
  0.10785,                                !- Coefficient1 Constant
  1.635608,                               !- Coefficient2 x
  -0.743458,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {28f5279c-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1 EIRFT,               !- Name
  0.180062,                               !- Coefficient1 Constant
  0.013957,                               !- Coefficient2 x
  1.98E-04,                               !- Coefficient3 x**2
  0.042052,                               !- Coefficient4 y
  2.04E-04,                               !- Coefficient5 y**2
  -0.00224,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {06d71dbe-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1 EIRFFF,              !- Name
  1.75,                                   !- Coefficient1 Constant
  -2,                                     !- Coefficient2 x
  1.25,                                   !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7933b08-c848-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1&2 EIRFT,             !- Name
  0.810436,                               !- Coefficient1 Constant
  -0.01167,                               !- Coefficient2 x
  -5.51E-05,                              !- Coefficient3 x**2
  -0.00163,                               !- Coefficient4 y
  0.000441,                               !- Coefficient5 y**2
  -3.08E-04,                              !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3135634a-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1&2 EIRFFF,            !- Name
  1.038773,                               !- Coefficient1 Constant
  -0.07108,                               !- Coefficient2 x
  0.032311,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {760aa5c0-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data PLFFPLR,                       !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {929feb82-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1 CapFT,                 !- Name
  0.642622,                               !- Coefficient1 Constant
  0.0051912,                              !- Coefficient2 x
  0.000729,                               !- Coefficient3 x**2
  -0.0063306,                             !- Coefficient4 y
  -1.30E-05,                              !- Coefficient5 y**2
  -4.54E-05,                              !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {7c3398bc-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1 CapFFF,                !- Name
  0.431667,                               !- Coefficient1 Constant
  1.364931,                               !- Coefficient2 x
  -0.796597,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b01fe78-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1&2 CapFT,               !- Name
  0.941068,                               !- Coefficient1 Constant
  0.0036684,                              !- Coefficient2 x
  0.00110808,                             !- Coefficient3 x**2
  -0.0017784,                             !- Coefficient4 y
  -3.24E-05,                              !- Coefficient5 y**2
  -0.00039528,                            !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a3165b18-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1&2 CapFFF,              !- Name
  0.955548,                               !- Coefficient1 Constant
  -0.110641,                              !- Coefficient2 x
  0.155093,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab2a2c58-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1 EIRFT,                 !- Name
  0.371138,                               !- Coefficient1 Constant
  -0.01194,                               !- Coefficient2 x
  2.69E-04,                               !- Coefficient3 x**2
  0.016025,                               !- Coefficient4 y
  0.00033,                                !- Coefficient5 y**2
  -0.00074,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {8ac1658a-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1 EIRFFF,                !- Name
  1.088824,                               !- Coefficient1 Constant
  1.156988,                               !- Coefficient2 x
  -1.24581,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8334df72-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1&2 EIRFT,               !- Name
  0.518556,                               !- Coefficient1 Constant
  -0.0002,                                !- Coefficient2 x
  -3.56E-05,                              !- Coefficient3 x**2
  0.006154,                               !- Coefficient4 y
  0.00048,                                !- Coefficient5 y**2
  -0.00057,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c2d59d4c-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1&2 EIRFFF,              !- Name
  0.802953,                               !- Coefficient1 Constant
  0.535057,                               !- Coefficient2 x
  -0.33801,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Schedule:Ruleset,
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Handle
  Calibration on/off alt,                 !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  {970f148b-a975-47bf-ae1a-8353bc801d8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {970f148b-a975-47bf-ae1a-8353bc801d8e}, !- Handle
  Schedule Day 743,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {253af266-1ed8-41ab-83b3-9fcfe7a83c90}, !- Handle
  Schedule Rule 2,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {891e3f6b-9adb-4895-b800-e010cdb941b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {891e3f6b-9adb-4895-b800-e010cdb941b0}, !- Handle
  Schedule Day 744,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29884d06-7686-4d4f-98a8-d77871947f23}, !- Handle
  turn on 1,                              !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9593bf11-cbfe-4fca-83af-118c24cd63bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  8;                                      !- End Day

OS:Schedule:Day,
  {9593bf11-cbfe-4fca-83af-118c24cd63bc}, !- Handle
  Schedule Day 745,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58326642-b8fe-4f2e-af3c-60a12833f5bf}, !- Handle
  Schedule Rule 3,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {75f655ad-6189-4334-b550-d89d915af24d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75f655ad-6189-4334-b550-d89d915af24d}, !- Handle
  Schedule Day 1,                         !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.987301886081696,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8272430e-3203-4405-a5cd-43d367b199c5}, !- Handle
  Schedule Day 746,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb262a2f-d9c8-4fb6-878b-d2243f82efec}, !- Handle
  Schedule Rule 4,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f9e110e0-f7dd-4ce0-b34d-8f7f46eb9990}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  13,                                     !- Start Day
  11,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {f9e110e0-f7dd-4ce0-b34d-8f7f46eb9990}, !- Handle
  Schedule Day 747,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fad8585c-909f-4742-afd9-2f1859501247}, !- Handle
  Schedule Day 748,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f598ca6-3983-499a-9709-9c9ab45b8bc3}, !- Handle
  Schedule Rule 5,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10bfc612-5461-4fa0-8958-25a0fea40f34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  14,                                     !- Start Day
  11,                                     !- End Month
  14;                                     !- End Day

OS:Schedule:Day,
  {10bfc612-5461-4fa0-8958-25a0fea40f34}, !- Handle
  Schedule Day 749,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {2210e770-d377-4738-ae4e-4bfd521f6b74}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {51ccb884-d9e6-4faf-87e4-5a8c70f528cf}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9237071c-d473-4f55-b040-62baaf0d6785}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {91d0451c-2862-4d91-befa-251f6a3eb8c8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {9a6bfc6e-880f-4db9-812b-9515b6cf4353}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ffb478fa-80dd-4670-83ec-2728c43dcd66}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {69e95436-e94f-4ead-8703-4698ecd872f6}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9d055ec6-22b4-4a17-acd2-42958a10485d}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {25a708b8-0d13-441c-9278-77aac3f49a1c}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {8a84d52f-6a5a-4e87-894b-03d0923be306}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {14dbca6c-58b5-4308-93ed-e7b373eab4ce}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {3eccaa0f-1012-4679-aa08-cd4a6218e42e}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {cb5001bd-b8e8-4b74-bb8c-c422497fd3df}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {d63d02fd-2dc7-412f-9cdc-7d9fe1ba36e8}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Handle
  Temperature 1,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f62f965d-f88c-4dff-864b-c59a0c9e8d30}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ea37b0dc-8317-4f6b-afb4-6b12fc0b7e3e}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {d89aacef-91f8-415f-b27a-33b840a68a0e}, !- Handle
  Heating Aug9 and 10 warmup,             !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {be9037fe-395f-4e3b-b296-839d9c6cb932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be9037fe-395f-4e3b-b296-839d9c6cb932}, !- Handle
  Schedule Day 2,                         !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1100006103516,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.9999990463257;                       !- Value Until Time 3

OS:Schedule:Day,
  {1aac14e8-56de-402c-864c-8aef504b980b}, !- Handle
  Schedule Day 750,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1100006103516,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.9999990463257;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a8dfbe55-5b38-4223-8f72-d12a148e76bf}, !- Handle
  Schedule Rule 6,                        !- Name
  {d89aacef-91f8-415f-b27a-33b840a68a0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc216951-fc33-4f05-8f1c-759550c6c0c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {dc216951-fc33-4f05-8f1c-759550c6c0c1}, !- Handle
  Schedule Day 751,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28.0000019073486;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5bdc578-b5d2-4e8d-b506-5769e6a974c5}, !- Handle
  Cooling Aug9 and 10 warmup,             !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {41a38182-6f94-474a-bc3d-232a952c5ee3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41a38182-6f94-474a-bc3d-232a952c5ee3}, !- Handle
  Schedule Day 752,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7000007629395,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9000015258789,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7000007629395;                       !- Value Until Time 3

OS:Schedule:Rule,
  {460c023f-51d2-4784-8cae-fb34f512de1a}, !- Handle
  Schedule Rule 7,                        !- Name
  {b5bdc578-b5d2-4e8d-b506-5769e6a974c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f548159-6f12-4ee4-adfe-01c52ff64ed0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {4f548159-6f12-4ee4-adfe-01c52ff64ed0}, !- Handle
  Schedule Day 753,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.7000007629395;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {944be13d-1ac9-42ae-b592-81e8218a9737}, !- Handle
  infil_custom_no_hvac,                   !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  {2d774907-f53c-472e-8f24-683f18908c88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d774907-f53c-472e-8f24-683f18908c88}, !- Handle
  Schedule Day 3,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9da53f24-9550-4c5e-81d4-a55ae2a7786e}, !- Handle
  Schedule Rule 8,                        !- Name
  {944be13d-1ac9-42ae-b592-81e8218a9737}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6123fe35-5828-4fd6-8e52-ce989c453ac3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {6123fe35-5828-4fd6-8e52-ce989c453ac3}, !- Handle
  Schedule Day 4,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a2fb67ff-01aa-493b-bdfb-e0e5716a332c}, !- Handle
  Schedule Day 754,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c896765f-5eff-4ca6-965c-992509ec69cf}, !- Handle
  Schedule Rule 9,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9d1c1dc-e0a3-49a1-8f43-493511f173c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  8;                                      !- End Day

OS:Schedule:Day,
  {a9d1c1dc-e0a3-49a1-8f43-493511f173c3}, !- Handle
  Schedule Day 755,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d36147b5-db74-4e2d-8ab6-4d2ecabbb17c}, !- Handle
  Schedule Day 756,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.987301886081696,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7efbcfc-3e98-442b-b888-ad22e788d704}, !- Handle
  Schedule Rule 10,                       !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {739bf2f7-ece9-4b5b-a077-5569813813ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {739bf2f7-ece9-4b5b-a077-5569813813ac}, !- Handle
  Schedule Day 757,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Handle
  dynamic_infil,                          !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  {873bde8c-22ff-41aa-86ce-a0f2ff9e9ebb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {873bde8c-22ff-41aa-86ce-a0f2ff9e9ebb}, !- Handle
  Schedule Day 758,                       !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:Schedule:Rule,
  {853bbf99-fe28-4da7-a465-b8180f2939c0}, !- Handle
  Schedule Rule 12,                       !- Name
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3d425221-eca5-4c05-8a39-d16cb0d52658}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3d425221-eca5-4c05-8a39-d16cb0d52658}, !- Handle
  Schedule Day 5,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.990000009536743,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:Schedule:Rule,
  {cdba9c43-101b-4bd1-91db-dd154f965678}, !- Handle
  Schedule Rule 13,                       !- Name
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2f92fb6c-6269-4c60-b966-3b3c3c81672f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f92fb6c-6269-4c60-b966-3b3c3c81672f}, !- Handle
  Schedule Day 6,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:Schedule:Rule,
  {7edfcbd7-8b71-4577-a7b3-e3e3082ca395}, !- Handle
  Schedule Rule 11,                       !- Name
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6efb36d1-5cf4-4f0d-8647-64dcd9de795b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6efb36d1-5cf4-4f0d-8647-64dcd9de795b}, !- Handle
  Schedule Day 7,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.990000009536743,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:Schedule:Rule,
  {081d1eeb-fee6-4a74-9871-3ed78ba945cd}, !- Handle
  Schedule Rule 14,                       !- Name
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30d5e7a9-5d18-4178-b550-36307890393d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  17;                                     !- End Day

OS:Schedule:Day,
  {30d5e7a9-5d18-4178-b550-36307890393d}, !- Handle
  Schedule Day 8,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.980000019073486,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:SpaceType,
  {278f20c2-6e13-411d-ade9-4d7507b8477a}, !- Handle
  Primary Entry,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b104f5cd-1bb7-4396-8714-f3ed980aff63}; !- Group Rendering Name

OS:Rendering:Color,
  {b104f5cd-1bb7-4396-8714-f3ed980aff63}, !- Handle
  Rendering Color 30,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {a19fec98-b3ce-4c44-a755-af23b626c43f}, !- Handle
  Cooling ramp,                           !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {5f457f11-d9b0-49e6-8155-b33eaed90987}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f457f11-d9b0-49e6-8155-b33eaed90987}, !- Handle
  Schedule Day 761,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7000007629395,                       !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  31.7000007629395,                       !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  31.2688217163086,                       !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  30.1288967132568,                       !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4775123596191,                       !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  28.1747417449951,                       !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  27.5233554840088,                       !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  31.7000007629395;                       !- Value Until Time 8

OS:Schedule:Rule,
  {e7576329-238b-4f65-be9f-c98dd0835ac5}, !- Handle
  Schedule Rule 15,                       !- Name
  {a19fec98-b3ce-4c44-a755-af23b626c43f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e08fa307-d95e-439f-ad3d-052e2bab1c8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {e08fa307-d95e-439f-ad3d-052e2bab1c8b}, !- Handle
  Schedule Day 762,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.7000007629395;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7fd6372-2614-4942-b9f9-f42b05ca6985}, !- Handle
  Heating ramp,                           !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {c37f644b-ad61-4e50-b696-3864c32b15f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c37f644b-ad61-4e50-b696-3864c32b15f0}, !- Handle
  Schedule Day 763,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  14.9999990463257,                       !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  16.2869548797607,                       !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  17.5897254943848,                       !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  18.7296485900879,                       !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  19.8695735931396,                       !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  21.1100006103516,                       !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  14.9999990463257;                       !- Value Until Time 8

OS:Schedule:Rule,
  {5b485403-78a1-4896-9504-7ed30387ae5e}, !- Handle
  Schedule Rule 16,                       !- Name
  {f7fd6372-2614-4942-b9f9-f42b05ca6985}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a3164b15-7ba2-422c-a6dd-902dc496b48a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {a3164b15-7ba2-422c-a6dd-902dc496b48a}, !- Handle
  Schedule Day 764,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28.0000019073486;                       !- Value Until Time 1

OS:Schedule:Day,
  {acf63bf4-b0ae-424c-96da-401578d6d2a5}, !- Handle
  Schedule Day 765,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  14.9999990463257,                       !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  16.2869548797607,                       !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  17.5897254943848,                       !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  18.7296485900879,                       !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  19.8695735931396,                       !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  21.1100006103516,                       !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  14.9999990463257;                       !- Value Until Time 8

OS:Schedule:Rule,
  {cc9bfbd3-bfb7-4a6f-953e-0cb5753e1d29}, !- Handle
  Schedule Rule 17,                       !- Name
  {f7fd6372-2614-4942-b9f9-f42b05ca6985}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {122ffb24-d5e3-4c66-a951-827a617a2a8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {122ffb24-d5e3-4c66-a951-827a617a2a8d}, !- Handle
  Schedule Day 766,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  14.9999990463257,                       !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  16.2869548797607,                       !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  17.5897254943848,                       !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  18.7296485900879,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  19.8695735931396,                       !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  21.1100006103516,                       !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  14.9999990463257;                       !- Value Until Time 8

OS:Schedule:Day,
  {c218c308-e034-40a1-b283-cf475324cefc}, !- Handle
  Schedule Day 767,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  14.9999990463257,                       !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  16.2869548797607,                       !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  17.5897254943848,                       !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  18.7296485900879,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  19.8695735931396,                       !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  21.1100006103516,                       !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  14.9999990463257;                       !- Value Until Time 8

OS:Schedule:Rule,
  {5a58a040-ec6a-4cb0-9308-843ee344cc5a}, !- Handle
  Schedule Rule 18,                       !- Name
  {f7fd6372-2614-4942-b9f9-f42b05ca6985}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2113d6b9-361c-44fc-a455-6570a20c3c48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2113d6b9-361c-44fc-a455-6570a20c3c48}, !- Handle
  Schedule Day 768,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  15.7224998474121,                       !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  17.1848430633545,                       !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  19.8695735931396,                       !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  21.1100006103516,                       !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  14.9999990463257;                       !- Value Until Time 6

OS:BuildingStory,
  {e019fe1d-e8a1-4d2e-b5ac-961c4fa27627}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {e9a24881-0268-4249-b8a7-022124cde9d4}, !- Handle
  Building Story 2,                       !- Name
  2.7432,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {d256af6f-d817-46b6-ae8e-8f056562c70a}, !- Handle
  Building Story 3,                       !- Name
  4.064,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {dbb9f91b-2bb6-44dd-ac71-a1349fb62313}, !- Handle
  Building Story 4,                       !- Name
  6.8072,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {49267976-52dd-4fa1-b25c-7401aa09b501}, !- Handle
  WALL_HEATER,                            !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {d65e0119-1837-4e71-b427-99ff7e79ef23}, !- Default Day Schedule Name
  {71cd867a-777c-42d4-a25c-8c95d973922b}, !- Summer Design Day Schedule Name
  {db8da8fb-4f0c-4493-84d5-f3e0744f2698}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d65e0119-1837-4e71-b427-99ff7e79ef23}, !- Handle
  WALL_HEATER Default Schedule,           !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db8da8fb-4f0c-4493-84d5-f3e0744f2698}, !- Handle
  WALL_HEATER Winter Design Day,          !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71cd867a-777c-42d4-a25c-8c95d973922b}, !- Handle
  WALL_HEATER Summer Design Day,          !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1bb73c0-fff5-40b7-963c-b481e93f41c3}, !- Handle
  Occupant Latent Schedule,               !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {0c887cf6-4ac5-421b-bd7b-ff2c4a587530}, !- Default Day Schedule Name
  {251373e4-8e7d-4b27-9f4d-4665fc8a1422}, !- Summer Design Day Schedule Name
  {6951c15f-1bd7-4502-aded-c78be50aa849}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c887cf6-4ac5-421b-bd7b-ff2c4a587530}, !- Handle
  Occupant Latent Schedule Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.037,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {6951c15f-1bd7-4502-aded-c78be50aa849}, !- Handle
  Occupant Latent Schedule Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.037,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {251373e4-8e7d-4b27-9f4d-4665fc8a1422}, !- Handle
  Occupant Latent Schedule Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.037,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {1d946789-731b-4a57-b559-e60463e13535}, !- Handle
  Heating Schedule,                       !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  {c3f6cf9c-8568-44b0-b37c-91987c83a337}, !- Default Day Schedule Name
  {fd529947-52c0-490e-8678-7f3bd8be3f10}, !- Summer Design Day Schedule Name
  {367eebe6-ba01-4299-bbb5-b4194c68e49d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3f6cf9c-8568-44b0-b37c-91987c83a337}, !- Handle
  Heating Schedule Default Schedule,      !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Day,
  {fd529947-52c0-490e-8678-7f3bd8be3f10}, !- Handle
  Heating Schedule Summer Design Day,     !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {6fadd7c7-b86e-40fe-98a1-89727f193b91}, !- Handle
  Heating Schedule Rule 2,                !- Name
  {1d946789-731b-4a57-b559-e60463e13535}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {666e3cb6-03ba-4bd8-96e9-6a2f67f15c76}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {666e3cb6-03ba-4bd8-96e9-6a2f67f15c76}, !- Handle
  Heating Schedule Rule 2 Day Schedule,   !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Day,
  {367eebe6-ba01-4299-bbb5-b4194c68e49d}, !- Handle
  Heating Schedule Winter Design Day,     !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {1b760488-b7cd-44c6-b270-8164fe7dbf13}, !- Handle
  Heating Schedule Rule 4,                !- Name
  {1d946789-731b-4a57-b559-e60463e13535}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0664d97f-bb83-431f-af76-a0d3ea5c63f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0664d97f-bb83-431f-af76-a0d3ea5c63f0}, !- Handle
  Heating Schedule Rule 1 Day Schedule,   !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {036552e7-457e-41eb-b499-5e591604b7a0}, !- Handle
  FanAvailSched,                          !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {91cb2822-621d-445b-b1b5-be95ec42e132}, !- Default Day Schedule Name
  {acc0929b-8db3-4bf3-81d6-0c1a930d0f4e}, !- Summer Design Day Schedule Name
  {a2f3f7b1-6f42-48dc-a006-738f7f65012e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91cb2822-621d-445b-b1b5-be95ec42e132}, !- Handle
  FanAvailSched Default Schedule,         !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffcb8c27-054b-4c25-968b-c63371fb671d}, !- Handle
  FanAvailSched Rule 1,                   !- Name
  {036552e7-457e-41eb-b499-5e591604b7a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63970994-e179-440a-9de0-d4f2ed1c5fc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63970994-e179-440a-9de0-d4f2ed1c5fc3}, !- Handle
  FanAvailSched Rule 1 Day Schedule,      !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acc0929b-8db3-4bf3-81d6-0c1a930d0f4e}, !- Handle
  FanAvailSched Summer Design Day,        !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2f3f7b1-6f42-48dc-a006-738f7f65012e}, !- Handle
  FanAvailSched Winter Design Day,        !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {18c6c86f-0e27-4271-8dad-001f50c1df0c}, !- Handle
  ALWAYS_OFF,                             !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {6a38b921-a192-452b-9909-caef14e786b3}, !- Default Day Schedule Name
  {62d5d960-8334-4759-ace6-fce9d9f94f47}, !- Summer Design Day Schedule Name
  {ba1429ab-9f25-4b7f-9812-5db7fdd8c3c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a38b921-a192-452b-9909-caef14e786b3}, !- Handle
  ALWAYS_OFF Default Schedule,            !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba1429ab-9f25-4b7f-9812-5db7fdd8c3c9}, !- Handle
  ALWAYS_OFF Winter Design Day,           !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62d5d960-8334-4759-ace6-fce9d9f94f47}, !- Handle
  ALWAYS_OFF Summer Design Day,           !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0986b1ca-3ea2-463d-ac20-2f0f63fd6350}, !- Handle
  New_BLDG_EQUIP_SCH_Up,                  !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {681620d3-a65c-43b6-8b61-b954ed25494c}, !- Default Day Schedule Name
  {8734c7da-2ee7-4fd9-b0b2-852c753c9139}, !- Summer Design Day Schedule Name
  {d843f270-e648-4636-aabe-ad2512bc3660}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {681620d3-a65c-43b6-8b61-b954ed25494c}, !- Handle
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22;                                   !- Value Until Time 15

OS:Schedule:Day,
  {d843f270-e648-4636-aabe-ad2512bc3660}, !- Handle
  New_BLDG_EQUIP_SCH_Up Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22;                                   !- Value Until Time 15

OS:Schedule:Day,
  {8734c7da-2ee7-4fd9-b0b2-852c753c9139}, !- Handle
  New_BLDG_EQUIP_SCH_Up Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22;                                   !- Value Until Time 15

OS:Schedule:Ruleset,
  {5f994545-fe73-4b11-90c0-1b2257a03d99}, !- Handle
  BLDG_LIGHT_DownSt_SCH,                  !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {b72a2013-7ed0-4868-a92b-3246d964f6f1}, !- Default Day Schedule Name
  {27994174-3708-4854-bb1a-d1402037ee1c}, !- Summer Design Day Schedule Name
  {34cb697d-e3a9-4925-bff3-8c6365563836}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b72a2013-7ed0-4868-a92b-3246d964f6f1}, !- Handle
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.28,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.99,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.99,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.99,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.99,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.28,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28;                                   !- Value Until Time 11

OS:Schedule:Day,
  {34cb697d-e3a9-4925-bff3-8c6365563836}, !- Handle
  BLDG_LIGHT_DownSt_SCH Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.28,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.99,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.99,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.99,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.99,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.28,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28;                                   !- Value Until Time 11

OS:Schedule:Day,
  {27994174-3708-4854-bb1a-d1402037ee1c}, !- Handle
  BLDG_LIGHT_DownSt_SCH Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.28,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.99,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.99,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.99,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.99,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.28,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28;                                   !- Value Until Time 11

OS:Schedule:Ruleset,
  {3b20151b-1f35-4cf4-9ac5-301844486038}, !- Handle
  New_BLDG_EQUIP_SCH_Down,                !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {03a41722-2e99-439f-972a-2ec79d5f4e7a}, !- Default Day Schedule Name
  {232c82c8-33dd-46ad-92ea-4390f1002a6b}, !- Summer Design Day Schedule Name
  {6fc59e74-5b12-4f33-89e0-189575a53737}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03a41722-2e99-439f-972a-2ec79d5f4e7a}, !- Handle
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2;                                    !- Value Until Time 15

OS:Schedule:Day,
  {6fc59e74-5b12-4f33-89e0-189575a53737}, !- Handle
  New_BLDG_EQUIP_SCH_Down Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2;                                    !- Value Until Time 15

OS:Schedule:Day,
  {232c82c8-33dd-46ad-92ea-4390f1002a6b}, !- Handle
  New_BLDG_EQUIP_SCH_Down Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2;                                    !- Value Until Time 15

OS:Schedule:Ruleset,
  {5ece8673-048f-41b7-9bdd-db19ed22d2bf}, !- Handle
  Cooling Schedule,                       !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  {4db095c4-e323-459a-bc4f-bb9e53503b3c}, !- Default Day Schedule Name
  {d4db71d1-8f77-4246-97c1-17cbb9bae06f}, !- Summer Design Day Schedule Name
  {edeece71-dc89-4e25-918c-ed8473a7c1d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4db095c4-e323-459a-bc4f-bb9e53503b3c}, !- Handle
  Cooling Schedule Default Schedule,      !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d4db71d1-8f77-4246-97c1-17cbb9bae06f}, !- Handle
  Cooling Schedule Summer Design Day,     !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4b150d3b-1713-4e47-9edd-e5620d40c08b}, !- Handle
  Cooling Schedule Rule 2,                !- Name
  {5ece8673-048f-41b7-9bdd-db19ed22d2bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9477012e-6701-4d62-93f1-a72993431908}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9477012e-6701-4d62-93f1-a72993431908}, !- Handle
  Cooling Schedule Rule 2 Day Schedule,   !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {edeece71-dc89-4e25-918c-ed8473a7c1d2}, !- Handle
  Cooling Schedule Winter Design Day,     !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e443e2ae-6c34-4cad-bcf3-e7dbc39e6ce2}, !- Handle
  Cooling Schedule Rule 4,                !- Name
  {5ece8673-048f-41b7-9bdd-db19ed22d2bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc06c6dc-2675-418c-a4e9-6ea5f82a906b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc06c6dc-2675-418c-a4e9-6ea5f82a906b}, !- Handle
  Cooling Schedule Rule 1 Day Schedule,   !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {28a601d3-42bf-4449-8aa0-366c8770ebb9}, !- Handle
  BLDG_LIGHT_Upst_SCH,                    !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {51a43f4a-c761-432a-90cf-b6d0eb2418c7}, !- Default Day Schedule Name
  {6669d4ab-2279-4235-a00d-ec91417352e4}, !- Summer Design Day Schedule Name
  {367cc664-ef97-4c43-83ab-ec980af1e242}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51a43f4a-c761-432a-90cf-b6d0eb2418c7}, !- Handle
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15;                                   !- Value Until Time 11

OS:Schedule:Day,
  {367cc664-ef97-4c43-83ab-ec980af1e242}, !- Handle
  BLDG_LIGHT_Upst_SCH Winter Design Day,  !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15;                                   !- Value Until Time 11

OS:Schedule:Day,
  {6669d4ab-2279-4235-a00d-ec91417352e4}, !- Handle
  BLDG_LIGHT_Upst_SCH Summer Design Day,  !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15;                                   !- Value Until Time 11

OS:SpaceInfiltration:DesignFlowRate,
  {686dc348-26c7-469a-be38-c7bc9f7311ba}, !- Handle
  2F Plenum Infiltration -43.6957018456568 percent reduction, !- Name
  {55688336-27fd-4fff-b1fe-3c93d63491ba}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Constant,
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Handle
  Always On Discrete,                     !- Name
  {4d790d87-9ba3-4a27-a6bb-e863ef5d5bcb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4d790d87-9ba3-4a27-a6bb-e863ef5d5bcb}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {4fb8c73a-a592-4d86-bff3-995078a1e1d4}, !- Handle
  Room 102 Infiltration -43.6957018456568 percent reduction, !- Name
  {9db14706-151a-46c1-b33b-9bed11efd1cb}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  2.15543552768485,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9be47583-0475-4393-906b-3b3d960a5cc4}, !- Handle
  Room 103 Infiltration -43.6957018456568 percent reduction, !- Name
  {a981caa2-860f-46d4-8238-f09000e7d135}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ff613ed-15b6-44a9-b80c-3feaa9150ce3}, !- Handle
  Room 201 Infiltration -43.6957018456568 percent reduction, !- Name
  {4df437ee-81a8-463a-95c4-bf8d51f9829a}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {908495f1-c487-448f-b917-e76ffb40e9a2}, !- Handle
  Room 203 Infiltration -43.6957018456568 percent reduction, !- Name
  {bb690da8-5232-4b2e-a60f-2b7bc7b68b42}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98191bcd-229f-40df-a17b-cc82026e98e7}, !- Handle
  Room 101 Infiltration -43.6957018456568 percent reduction, !- Name
  {44216e6c-8d45-4331-9392-6cdf3a38cd16}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  2.15543552768485,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b890169-fcbb-4344-af0d-7cf0483fc046}, !- Handle
  Room 202 Infiltration -43.6957018456568 percent reduction, !- Name
  {83987a8c-4467-4494-a09a-94664947bd20}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ed83073-2632-48df-9873-97edfeb6d987}, !- Handle
  Room 105 Infiltration -43.6957018456568 percent reduction, !- Name
  {db805cf9-601d-4fc7-8722-b98c24e9488d}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b69aec6-4988-49a2-84ba-9570175214f0}, !- Handle
  Room 106 Infiltration -43.6957018456568 percent reduction, !- Name
  {c16fc582-a847-4d01-aa1e-dc4cac87cbbf}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48ec6e29-c111-4ce4-9e19-67f691180de0}, !- Handle
  1F Plenum Infiltration -43.6957018456568 percent reduction, !- Name
  {2af93bbd-a6c1-4bc1-93a0-d79c012eb230}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61bd267d-7183-4650-8c08-6701f5e8a4a3}, !- Handle
  Room 104 Infiltration -43.6957018456568 percent reduction, !- Name
  {8b481a5c-610a-4ac8-b950-788b66cc0bee}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed8d21e6-e83c-4102-8a81-810373206f6e}, !- Handle
  Room 204 Infiltration -43.6957018456568 percent reduction, !- Name
  {240422a4-7934-4c9b-837b-e9e7d6b4c794}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59240307-8f16-4ff2-b80f-8bcc98e3c2b0}, !- Handle
  Room 205 Infiltration -43.6957018456568 percent reduction, !- Name
  {427bd025-a6c0-4c11-a086-7aa0730347bf}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a5c245b-4885-48a7-9b1c-a90b0ce1e5fb}, !- Handle
  Room 206 Infiltration -43.6957018456568 percent reduction, !- Name
  {84006107-706a-489e-8d81-079fe35111fe}, !- Space or SpaceType Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010314534956762,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  -0.00678923080706363,                   !- Temperature Term Coefficient
  0.221390998487133,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:AirLoopHVAC,
  {2e6b9785-af9c-44ad-acde-d7b0bce335fe}, !- Handle
  RoofTop,                                !- Name
  ,                                       !- Controller List Name
  {036552e7-457e-41eb-b499-5e591604b7a0}, !- Availability Schedule
  {c20fd28a-5bf3-491f-9361-50902ec178c5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae0c1f9f-3125-4e8e-815b-a79862caf280}, !- Supply Side Inlet Node Name
  {1b558d53-170e-4edf-b826-b4ee9532105a}, !- Demand Side Outlet Node Name
  {ccf16d27-8e05-4e04-a4ed-b560ae2054d3}, !- Demand Side Inlet Node A
  {62faa8a8-6bc5-4083-8b61-20ea35e0214d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5b10243-4eea-450b-947e-f2698abc0036}, !- Demand Mixer Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {efab97f0-240b-478a-922e-de8830acc786}, !- Handle
  Node 1,                                 !- Name
  {ae0c1f9f-3125-4e8e-815b-a79862caf280}, !- Inlet Port
  {277c01e3-327a-4719-a5cc-a7c09a1c8ad6}; !- Outlet Port

OS:Node,
  {ffb79d06-7068-4fc2-82a1-5d601da7ea9a}, !- Handle
  RoofTop Supply Fan Outlet,              !- Name
  {66289064-15f0-4771-8909-06806a783370}, !- Inlet Port
  {62faa8a8-6bc5-4083-8b61-20ea35e0214d}; !- Outlet Port

OS:Connection,
  {ae0c1f9f-3125-4e8e-815b-a79862caf280}, !- Handle
  {825413df-09d5-43b3-9239-49e550f34859}, !- Name
  {2e6b9785-af9c-44ad-acde-d7b0bce335fe}, !- Source Object
  8,                                      !- Outlet Port
  {efab97f0-240b-478a-922e-de8830acc786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62faa8a8-6bc5-4083-8b61-20ea35e0214d}, !- Handle
  {e8c80dc5-852e-4ae3-af28-23034ad2c26e}, !- Name
  {ffb79d06-7068-4fc2-82a1-5d601da7ea9a}, !- Source Object
  3,                                      !- Outlet Port
  {2e6b9785-af9c-44ad-acde-d7b0bce335fe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5239e3cc-136d-4dc8-82df-40c4e44db513}, !- Handle
  Node 3,                                 !- Name
  {ccf16d27-8e05-4e04-a4ed-b560ae2054d3}, !- Inlet Port
  {5be5c0df-5c7a-4d94-8506-ebf9ae152ec7}; !- Outlet Port

OS:Node,
  {d9baf6ba-3751-4c60-894c-d5ca276cad3f}, !- Handle
  Node 4,                                 !- Name
  {f3a58c47-2f8a-4e41-86ff-6700552ef88e}, !- Inlet Port
  {1b558d53-170e-4edf-b826-b4ee9532105a}; !- Outlet Port

OS:Node,
  {179cf800-0b70-4639-9e66-cdef42e42d69}, !- Handle
  Room 102 Supply Inlet,                  !- Name
  {08af0f59-4d09-4fe5-bf54-5291e27c65c9}, !- Inlet Port
  {45024f12-3d75-4829-b81a-0e4e6385aa69}; !- Outlet Port

OS:Connection,
  {ccf16d27-8e05-4e04-a4ed-b560ae2054d3}, !- Handle
  {67dcdbcb-0a5c-44d7-9238-85dc2aa8952c}, !- Name
  {2e6b9785-af9c-44ad-acde-d7b0bce335fe}, !- Source Object
  10,                                     !- Outlet Port
  {5239e3cc-136d-4dc8-82df-40c4e44db513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b558d53-170e-4edf-b826-b4ee9532105a}, !- Handle
  {6769c5a5-78c0-434b-b391-154744aaa77f}, !- Name
  {d9baf6ba-3751-4c60-894c-d5ca276cad3f}, !- Source Object
  3,                                      !- Outlet Port
  {2e6b9785-af9c-44ad-acde-d7b0bce335fe}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5be5c0df-5c7a-4d94-8506-ebf9ae152ec7}, !- Inlet Node Name
  {e64d3a17-a527-4785-89c7-8775c5982cb7}, !- Outlet Node Name 1
  {c560664f-9423-4c9c-a608-e8661455750c}, !- Outlet Node Name 2
  {6d85f7ca-3b31-4d9f-81cb-876d51b17186}, !- Outlet Node Name 3
  {8d2edbff-f825-412c-813b-c2defd2630b8}, !- Outlet Node Name 4
  {582bfae6-52bf-4281-bb3e-f2aa4b3c9ce7}, !- Outlet Node Name 5
  {682c784c-cb9c-44e9-b870-7788753ca6ae}, !- Outlet Node Name 6
  {600bc60c-98d1-40b6-b558-e361b3f7003a}, !- Outlet Node Name 7
  {356fafcb-eeaf-4324-9965-654307df4c51}, !- Outlet Node Name 8
  {802c5c62-e42e-4dc8-a849-a2d18676abb9}, !- Outlet Node Name 9
  {d867affd-3e30-4e2f-a4c0-20eda9901af8}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {d5b10243-4eea-450b-947e-f2698abc0036}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f3a58c47-2f8a-4e41-86ff-6700552ef88e}, !- Outlet Node Name
  {0e5b9bb4-6b29-433d-b520-d2832a932425}, !- Inlet Node Name 1
  {528f307b-3fa7-468f-b12b-14405b4f58b6}, !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ,                                       !- Inlet Node Name 4
  ,                                       !- Inlet Node Name 5
  ,                                       !- Inlet Node Name 6
  ,                                       !- Inlet Node Name 7
  ,                                       !- Inlet Node Name 8
  ,                                       !- Inlet Node Name 9
  ;                                       !- Inlet Node Name 10

OS:Connection,
  {5be5c0df-5c7a-4d94-8506-ebf9ae152ec7}, !- Handle
  {d7151953-d9d4-442a-b690-c26702ea3923}, !- Name
  {5239e3cc-136d-4dc8-82df-40c4e44db513}, !- Source Object
  3,                                      !- Outlet Port
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a58c47-2f8a-4e41-86ff-6700552ef88e}, !- Handle
  {24574c95-8a62-49ba-91e5-5416c4113ae4}, !- Name
  {d5b10243-4eea-450b-947e-f2698abc0036}, !- Source Object
  2,                                      !- Outlet Port
  {d9baf6ba-3751-4c60-894c-d5ca276cad3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {347ac47e-b6a9-4207-ae55-414da52a69b0}, !- Handle
  {2e6b9785-af9c-44ad-acde-d7b0bce335fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0,                                      !- Design Outdoor Air Flow Rate {m3/s}
  0.9,                                    !- Minimum System Air Flow Ratio
  2,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.4444444444444,                       !- Central Cooling Design Supply Air Temperature {C}
  43.3,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  Flow/System,                            !- Cooling Design Air Flow Method
  2.35,                                   !- Cooling Design Air Flow Rate {m3/s}
  Flow/System,                            !- Heating Design Air Flow Method
  1.51023181824,                          !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c20fd28a-5bf3-491f-9361-50902ec178c5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2f595174-3957-4b65-8164-e6fa3b70626e}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {2f595174-3957-4b65-8164-e6fa3b70626e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1.38888888888889,                       !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3e3ddd11-c7f8-4deb-8d28-aa51a242d52e}, !- Control Zone or Zone List Name
  {ef62ef88-caef-408e-9e26-4f4e39dab05f}, !- Cooling Control Zone or Zone List Name
  {9ae3838a-46f7-437f-b91d-e8631eb40012}, !- Heating Control Zone or Zone List Name
  {c3bd069b-a0d3-414a-ac61-0671d2a4223e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3e3ddd11-c7f8-4deb-8d28-aa51a242d52e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ef62ef88-caef-408e-9e26-4f4e39dab05f}, !- Handle
  {3a22c8fc-65f2-4633-bc20-7ac84cb007db}; !- Name

OS:ModelObjectList,
  {9ae3838a-46f7-437f-b91d-e8631eb40012}, !- Handle
  {a8effedf-3c52-4d2b-83f7-6085bef988b2}; !- Name

OS:ModelObjectList,
  {c3bd069b-a0d3-414a-ac61-0671d2a4223e}, !- Handle
  {315bbf9f-2c7a-423e-a7c9-d9a167ce57c8}; !- Name

OS:Fan:VariableVolume,
  {51c6e8bb-2a22-4927-a5a6-fcc356d17c30}, !- Handle
  RoofTop Supply Fan,                     !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  0.9,                                    !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  2.35,                                   !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.41,                                   !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.2823,                                 !- Fan Power Coefficient 1
  -0.6037,                                !- Fan Power Coefficient 2
  4.0033,                                 !- Fan Power Coefficient 3
  -3.8509,                                !- Fan Power Coefficient 4
  1.1559,                                 !- Fan Power Coefficient 5
  {e814e410-5b70-4a10-84d8-4237b5d76f27}, !- Air Inlet Node Name
  {66289064-15f0-4771-8909-06806a783370}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {b22d1c90-727b-4ece-9d27-5867ae204cfa}, !- Handle
  Always Off Discrete,                    !- Name
  {024549fe-0462-4cd3-bbcc-87c7a42afd33}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {024549fe-0462-4cd3-bbcc-87c7a42afd33}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {163d7f10-a6d9-4ef3-ab9e-8c3d9ab264d0}, !- Handle
  RoofTop HeatingCoil,                    !- Name
  {b22d1c90-727b-4ece-9d27-5867ae204cfa}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  35755,                                  !- Nominal Capacity {W}
  {da4ce845-bc0a-4352-b66f-513211701da3}, !- Air Inlet Node Name
  {65d05bef-523e-48d8-bf75-0ee6e0374f80}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {711cf835-86ab-4f20-b171-6269dbb35620}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:CoilPerformance:DX:Cooling,
  {a7826dd8-7411-4e79-b299-a2d6c57fdd85}, !- Handle
  Field Data Stage 1,                     !- Name
  43960.66,                               !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  2.97,                                   !- Gross Rated Cooling COP {W/W}
  2.36,                                   !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  {10a4d98a-c849-11e7-abc4-cec278b6b50a}, !- Total Cooling Capacity Function of Temperature Curve
  {ec50f94c-c848-11e7-abc4-cec278b6b50a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {28f5279c-c849-11e7-abc4-cec278b6b50a}, !- Energy Input Ratio Function of Temperature Curve
  {06d71dbe-c849-11e7-abc4-cec278b6b50a}, !- Energy Input Ratio Function of Flow Fraction Curve
  {d2ec839a-c848-11e7-abc4-cec278b6b50a}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:CoilPerformance:DX:Cooling,
  {9fec7e1b-732c-4bf5-8edb-0ed445765d77}, !- Handle
  Field Data Stage 1&2,                   !- Name
  43960.66,                               !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  2.97,                                   !- Gross Rated Cooling COP {W/W}
  2.36,                                   !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  {19bd3bac-c849-11e7-abc4-cec278b6b50a}, !- Total Cooling Capacity Function of Temperature Curve
  {216ef458-c849-11e7-abc4-cec278b6b50a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {f7933b08-c848-11e7-abc4-cec278b6b50a}, !- Energy Input Ratio Function of Temperature Curve
  {3135634a-c849-11e7-abc4-cec278b6b50a}, !- Energy Input Ratio Function of Flow Fraction Curve
  {d2ec839a-c848-11e7-abc4-cec278b6b50a}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  {24f2541a-43ee-4bf5-817c-8775ddf3d394}, !- Handle
  RoofTop Cooling Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule
  {faaa6d1c-0978-4765-91f8-72ee74523e2a}, !- Air Inlet Node Name
  {7f1a9541-644b-4019-8391-f0e8782a62f3}, !- Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                                      !- Number of Capacity Stages
  0,                                      !- Number of Enhanced Dehumidification Modes
  {a7826dd8-7411-4e79-b299-a2d6c57fdd85}, !- Normal Mode Stage 1 Coil Performance
  {9fec7e1b-732c-4bf5-8edb-0ed445765d77}, !- Normal Mode Stage 1 Plus 2 Coil Performance
  ,                                       !- Dehumidification Mode 1 Stage 1 Coil Performance
  ,                                       !- Dehumidification Mode 1 Stage 1 Plus 2 Coil Performance
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule

OS:Curve:Biquadratic,
  {b1f30fcd-f2c2-4840-a831-adbdfe5a4cac}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-05,                           !- Coefficient5 y**2
  -6.31169e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c01fa2e6-0172-4f23-86e1-34de04af5bbf}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6038e260-6088-4623-a716-bd0a13694816}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.0004851,                              !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a1c39484-a84c-49c5-bbb2-91eb9032d13f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab8a0b72-43c3-4b45-9edd-7688a5b39b1c}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoilPerformance:DX:Cooling,
  {8ba61be2-698e-49dd-9eaa-525392f42025}, !- Handle
  Coil Performance DX Cooling 1,          !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  {b1f30fcd-f2c2-4840-a831-adbdfe5a4cac}, !- Total Cooling Capacity Function of Temperature Curve
  {c01fa2e6-0172-4f23-86e1-34de04af5bbf}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {6038e260-6088-4623-a716-bd0a13694816}, !- Energy Input Ratio Function of Temperature Curve
  {a1c39484-a84c-49c5-bbb2-91eb9032d13f}, !- Energy Input Ratio Function of Flow Fraction Curve
  {ab8a0b72-43c3-4b45-9edd-7688a5b39b1c}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f57fce1f-50dc-468c-8a4f-2dfc8201f786}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-05,                           !- Coefficient5 y**2
  -6.31169e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {df3e06f7-dae8-4511-8db0-06c9bd42c8cb}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {123b34d1-a0fa-4bfb-a903-f4c98f90037f}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.0004851,                              !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dc2f6f1e-443a-40c1-a9c4-6014442f3070}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {67cf6238-98b2-4fa6-869d-0f1893857ea0}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoilPerformance:DX:Cooling,
  {4be1545e-f5a3-4876-93c1-6818074aa7b4}, !- Handle
  Coil Performance DX Cooling 2,          !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  {f57fce1f-50dc-468c-8a4f-2dfc8201f786}, !- Total Cooling Capacity Function of Temperature Curve
  {df3e06f7-dae8-4511-8db0-06c9bd42c8cb}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {123b34d1-a0fa-4bfb-a903-f4c98f90037f}, !- Energy Input Ratio Function of Temperature Curve
  {dc2f6f1e-443a-40c1-a9c4-6014442f3070}, !- Energy Input Ratio Function of Flow Fraction Curve
  {67cf6238-98b2-4fa6-869d-0f1893857ea0}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bf09ef3d-9a7d-4ced-9f7e-6a6250a7f927}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.596779741,                            !- Coefficient1 Constant
  0.034216637,                            !- Coefficient2 x
  0.000113924,                            !- Coefficient3 x**2
  -0.00375859,                            !- Coefficient4 y
  -9.17495e-05,                           !- Coefficient5 y**2
  -8.98373e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f6a5445c-3ffe-489f-ae08-01f73e1dab49}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {82e5efb0-376d-4e40-8e6c-43a3863b209f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.435347586,                            !- Coefficient1 Constant
  0.004015641,                            !- Coefficient2 x
  0.000604235,                            !- Coefficient3 x**2
  0.015824043,                            !- Coefficient4 y
  0.000747287,                            !- Coefficient5 y**2
  -0.001779745,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {293a3ce9-736b-4846-813b-13cf9978bbd0}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {71854365-4fd9-4b45-b30d-37f741690adf}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoilPerformance:DX:Cooling,
  {80d81938-e1a6-4cad-822e-5be81c7bba01}, !- Handle
  Coil Performance DX Cooling 3,          !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  2.7,                                    !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  {bf09ef3d-9a7d-4ced-9f7e-6a6250a7f927}, !- Total Cooling Capacity Function of Temperature Curve
  {f6a5445c-3ffe-489f-ae08-01f73e1dab49}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {82e5efb0-376d-4e40-8e6c-43a3863b209f}, !- Energy Input Ratio Function of Temperature Curve
  {293a3ce9-736b-4846-813b-13cf9978bbd0}, !- Energy Input Ratio Function of Flow Fraction Curve
  {71854365-4fd9-4b45-b30d-37f741690adf}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {756e7174-27d4-4390-b363-d7c00c411595}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.596779741,                            !- Coefficient1 Constant
  0.034216637,                            !- Coefficient2 x
  0.000113924,                            !- Coefficient3 x**2
  -0.00375859,                            !- Coefficient4 y
  -9.17495e-05,                           !- Coefficient5 y**2
  -8.98373e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6b2fff03-c85b-4e07-a8ab-8b72aeeeda7c}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e176f4fa-cf96-4e13-8c87-972d17e860cd}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.435347586,                            !- Coefficient1 Constant
  0.004015641,                            !- Coefficient2 x
  0.000604235,                            !- Coefficient3 x**2
  0.015824043,                            !- Coefficient4 y
  0.000747287,                            !- Coefficient5 y**2
  -0.001779745,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8dbcf489-9311-4230-bb28-5e77f8b34220}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e39f0d1b-7658-4df8-b5e2-b6b5fdd235ca}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoilPerformance:DX:Cooling,
  {c5443bc3-a30e-4e15-8777-15a142e248a2}, !- Handle
  Coil Performance DX Cooling 4,          !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  2.7,                                    !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  {756e7174-27d4-4390-b363-d7c00c411595}, !- Total Cooling Capacity Function of Temperature Curve
  {6b2fff03-c85b-4e07-a8ab-8b72aeeeda7c}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {e176f4fa-cf96-4e13-8c87-972d17e860cd}, !- Energy Input Ratio Function of Temperature Curve
  {8dbcf489-9311-4230-bb28-5e77f8b34220}, !- Energy Input Ratio Function of Flow Fraction Curve
  {e39f0d1b-7658-4df8-b5e2-b6b5fdd235ca}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Controller:OutdoorAir,
  {76be0d6d-7ef9-45eb-a759-4b7087c68850}, !- Handle
  RoofTop OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5e44f6a4-21df-4fd6-86a5-562697ba4396}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5e44f6a4-21df-4fd6-86a5-562697ba4396}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {275787ca-acbe-4e4a-99f0-243ae1719b59}, !- Handle
  RooTop OA System,                       !- Name
  {76be0d6d-7ef9-45eb-a759-4b7087c68850}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {69f2defd-3eb3-4526-a617-48b8f454b5ed}, !- Mixed Air Node Name
  {f6c1175e-b5a6-453e-bf05-48a64f8408bb}, !- Outdoor Air Stream Node Name
  {553cef9c-b663-4444-a5ad-fcfcd27ee6f2}, !- Relief Air Stream Node Name
  {277c01e3-327a-4719-a5cc-a7c09a1c8ad6}; !- Return Air Stream Node Name

OS:Node,
  {719d6ffd-566e-4b57-886b-c5e43402ea41}, !- Handle
  Node 6,                                 !- Name
  ,                                       !- Inlet Port
  {f6c1175e-b5a6-453e-bf05-48a64f8408bb}; !- Outlet Port

OS:Connection,
  {f6c1175e-b5a6-453e-bf05-48a64f8408bb}, !- Handle
  {92069c34-328c-4905-bf54-cbacccd853fb}, !- Name
  {719d6ffd-566e-4b57-886b-c5e43402ea41}, !- Source Object
  3,                                      !- Outlet Port
  {275787ca-acbe-4e4a-99f0-243ae1719b59}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {812fd629-016f-46fe-ac1f-0811bc23e85f}, !- Handle
  Node 7,                                 !- Name
  {553cef9c-b663-4444-a5ad-fcfcd27ee6f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {553cef9c-b663-4444-a5ad-fcfcd27ee6f2}, !- Handle
  {201393d2-3974-430f-8222-a97e030a4b2f}, !- Name
  {275787ca-acbe-4e4a-99f0-243ae1719b59}, !- Source Object
  7,                                      !- Outlet Port
  {812fd629-016f-46fe-ac1f-0811bc23e85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66289064-15f0-4771-8909-06806a783370}, !- Handle
  {18024a72-d1e6-41d2-8b98-73ed061eb452}, !- Name
  {51c6e8bb-2a22-4927-a5a6-fcc356d17c30}, !- Source Object
  17,                                     !- Outlet Port
  {ffb79d06-7068-4fc2-82a1-5d601da7ea9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99ef1189-b326-413d-93a4-b1ba426f55ee}, !- Handle
  RoofTop Heating Coil Outlet,            !- Name
  {65d05bef-523e-48d8-bf75-0ee6e0374f80}, !- Inlet Port
  {e814e410-5b70-4a10-84d8-4237b5d76f27}; !- Outlet Port

OS:Connection,
  {65d05bef-523e-48d8-bf75-0ee6e0374f80}, !- Handle
  {b3bd6ed6-3676-48be-bd35-22dab899ea3a}, !- Name
  {163d7f10-a6d9-4ef3-ab9e-8c3d9ab264d0}, !- Source Object
  6,                                      !- Outlet Port
  {99ef1189-b326-413d-93a4-b1ba426f55ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e814e410-5b70-4a10-84d8-4237b5d76f27}, !- Handle
  {ac7e159f-f757-4f2c-9952-dafef7132707}, !- Name
  {99ef1189-b326-413d-93a4-b1ba426f55ee}, !- Source Object
  3,                                      !- Outlet Port
  {51c6e8bb-2a22-4927-a5a6-fcc356d17c30}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5a6f5a1b-4094-45fe-877f-c54e86d9a390}, !- Handle
  RoofTop Cooling Coil Outlet,            !- Name
  {7f1a9541-644b-4019-8391-f0e8782a62f3}, !- Inlet Port
  {da4ce845-bc0a-4352-b66f-513211701da3}; !- Outlet Port

OS:Connection,
  {7f1a9541-644b-4019-8391-f0e8782a62f3}, !- Handle
  {a5cb705a-3ce7-4f35-afc9-e508dcfc6472}, !- Name
  {24f2541a-43ee-4bf5-817c-8775ddf3d394}, !- Source Object
  4,                                      !- Outlet Port
  {5a6f5a1b-4094-45fe-877f-c54e86d9a390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4ce845-bc0a-4352-b66f-513211701da3}, !- Handle
  {0ed95467-b0f1-4fe2-874e-3955a90eb0a5}, !- Name
  {5a6f5a1b-4094-45fe-877f-c54e86d9a390}, !- Source Object
  3,                                      !- Outlet Port
  {163d7f10-a6d9-4ef3-ab9e-8c3d9ab264d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a0249dc9-e49a-4275-8de3-6438f92232c3}, !- Handle
  RoofTop Mixed Air Outlet,               !- Name
  {69f2defd-3eb3-4526-a617-48b8f454b5ed}, !- Inlet Port
  {faaa6d1c-0978-4765-91f8-72ee74523e2a}; !- Outlet Port

OS:Connection,
  {277c01e3-327a-4719-a5cc-a7c09a1c8ad6}, !- Handle
  {7abccf3a-b814-4988-a773-8beb156a5291}, !- Name
  {efab97f0-240b-478a-922e-de8830acc786}, !- Source Object
  3,                                      !- Outlet Port
  {275787ca-acbe-4e4a-99f0-243ae1719b59}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {69f2defd-3eb3-4526-a617-48b8f454b5ed}, !- Handle
  {a4b3e698-7523-4544-bb51-8c9796374113}, !- Name
  {275787ca-acbe-4e4a-99f0-243ae1719b59}, !- Source Object
  5,                                      !- Outlet Port
  {a0249dc9-e49a-4275-8de3-6438f92232c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faaa6d1c-0978-4765-91f8-72ee74523e2a}, !- Handle
  {5d637ec7-e10e-4ce1-9ab2-38b9b9f80ac7}, !- Name
  {a0249dc9-e49a-4275-8de3-6438f92232c3}, !- Source Object
  3,                                      !- Outlet Port
  {24f2541a-43ee-4bf5-817c-8775ddf3d394}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {63db632b-d1fa-4f7f-82c8-bed138d55b47}, !- Handle
  Room 102 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e22dd49c-458c-4c12-8554-da5784150340}, !- Handle
  Room 102 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {9f5d0968-e5d6-4178-a16d-72f3d8c23784}, !- Air Inlet Node Name
  0.132145284096,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0943894886400002,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63db632b-d1fa-4f7f-82c8-bed138d55b47}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {08af0f59-4d09-4fe5-bf54-5291e27c65c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.0059194044343745,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8edc2836-d911-4c50-8a3a-0f2188739ee8}, !- Handle
  Node 2,                                 !- Name
  {60917258-86db-4194-9301-c267b7eb44d3}, !- Inlet Port
  {8b1a232c-e7c9-4a10-9a16-2c7568f3305e}; !- Outlet Port

OS:Connection,
  {45024f12-3d75-4829-b81a-0e4e6385aa69}, !- Handle
  {36b290fb-780c-4c64-956e-728478b43b92}, !- Name
  {179cf800-0b70-4639-9e66-cdef42e42d69}, !- Source Object
  3,                                      !- Outlet Port
  {c928bab4-23e7-454c-849b-f9acb58272a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60917258-86db-4194-9301-c267b7eb44d3}, !- Handle
  {9b4c7841-a6d8-4650-bd56-f03945a2b374}, !- Name
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Source Object
  12,                                     !- Outlet Port
  {8edc2836-d911-4c50-8a3a-0f2188739ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54061d3b-dc13-45dd-94b2-f2741e4895d3}, !- Handle
  Node 8,                                 !- Name
  {e64d3a17-a527-4785-89c7-8775c5982cb7}, !- Inlet Port
  {9f5d0968-e5d6-4178-a16d-72f3d8c23784}; !- Outlet Port

OS:Connection,
  {e64d3a17-a527-4785-89c7-8775c5982cb7}, !- Handle
  {eb4f444b-1c7a-40d2-a7c9-a8e4a2bba3ac}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  3,                                      !- Outlet Port
  {54061d3b-dc13-45dd-94b2-f2741e4895d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5d0968-e5d6-4178-a16d-72f3d8c23784}, !- Handle
  {aef4608e-7a4a-4dc0-b66e-5028e0aa864a}, !- Name
  {54061d3b-dc13-45dd-94b2-f2741e4895d3}, !- Source Object
  3,                                      !- Outlet Port
  {e22dd49c-458c-4c12-8554-da5784150340}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08af0f59-4d09-4fe5-bf54-5291e27c65c9}, !- Handle
  {2db304bd-8b77-4a1c-9494-074dfa692bf9}, !- Name
  {e22dd49c-458c-4c12-8554-da5784150340}, !- Source Object
  12,                                     !- Outlet Port
  {179cf800-0b70-4639-9e66-cdef42e42d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf37620b-f2df-4c7e-a7dd-4ed481dd986f}, !- Handle
  Room 103 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9aa4d03c-65e5-4080-a43d-6bdc951d8b15}, !- Handle
  Room 103 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {de3ae018-2447-4769-83b3-477df2676ce2}, !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0566336931840001,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf37620b-f2df-4c7e-a7dd-4ed481dd986f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e04adec-57e9-4597-bbd4-5f2d9eb408ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00248365776369398,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d96ab64-9fa1-4ca6-a4fb-45b98d423732}, !- Handle
  Room 103 Supply Inlet,                  !- Name
  {8e04adec-57e9-4597-bbd4-5f2d9eb408ed}, !- Inlet Port
  {7350e4a1-354d-4971-84c9-cca14ce67229}; !- Outlet Port

OS:Node,
  {f5930e9f-285a-4cbd-a353-a29bcf9b5dbb}, !- Handle
  Node 9,                                 !- Name
  {80ea6e0a-0507-48e8-87f0-e952c81850dd}, !- Inlet Port
  {1966a9a3-1517-4f13-beab-1b4cff30a3bb}; !- Outlet Port

OS:Connection,
  {7350e4a1-354d-4971-84c9-cca14ce67229}, !- Handle
  {0c1a3eaf-aa7e-4c23-81c5-a59483962b01}, !- Name
  {6d96ab64-9fa1-4ca6-a4fb-45b98d423732}, !- Source Object
  3,                                      !- Outlet Port
  {36b2f632-981b-49c0-9417-5b8e938cb228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80ea6e0a-0507-48e8-87f0-e952c81850dd}, !- Handle
  {6cf25007-2928-4371-aeba-1ae8e95bde80}, !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Object
  12,                                     !- Outlet Port
  {f5930e9f-285a-4cbd-a353-a29bcf9b5dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {427b58fe-4a7b-44d3-8d16-d5ef64829636}, !- Handle
  Node 10,                                !- Name
  {c560664f-9423-4c9c-a608-e8661455750c}, !- Inlet Port
  {de3ae018-2447-4769-83b3-477df2676ce2}; !- Outlet Port

OS:Connection,
  {c560664f-9423-4c9c-a608-e8661455750c}, !- Handle
  {d053eef0-1f8b-4f5e-b22a-27fe9486c5e6}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  4,                                      !- Outlet Port
  {427b58fe-4a7b-44d3-8d16-d5ef64829636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3ae018-2447-4769-83b3-477df2676ce2}, !- Handle
  {37733a0d-1499-4938-965e-1d35fa8dbcac}, !- Name
  {427b58fe-4a7b-44d3-8d16-d5ef64829636}, !- Source Object
  3,                                      !- Outlet Port
  {9aa4d03c-65e5-4080-a43d-6bdc951d8b15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e04adec-57e9-4597-bbd4-5f2d9eb408ed}, !- Handle
  {83ab043a-938e-4f76-bdf6-4d130fc87fbe}, !- Name
  {9aa4d03c-65e5-4080-a43d-6bdc951d8b15}, !- Source Object
  12,                                     !- Outlet Port
  {6d96ab64-9fa1-4ca6-a4fb-45b98d423732}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b8b565ff-939a-424b-abce-951999eb0232}, !- Handle
  Room 104 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d2eb378-e1f0-4b52-89b8-afae1d41268e}, !- Handle
  Room 104 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {f6ab4ea8-163d-4957-83d1-766be3a14b9c}, !- Air Inlet Node Name
  0.264290568192001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8b565ff-939a-424b-abce-951999eb0232}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77eda7ea-c8ad-486d-ab2c-de87a0bae3ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00495102070681203,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de7b38ec-6c7a-4c01-b1d3-ca3cff9c8cf0}, !- Handle
  Room 104 Supply Inlet,                  !- Name
  {77eda7ea-c8ad-486d-ab2c-de87a0bae3ca}, !- Inlet Port
  {2fa96e55-88ff-439a-b04b-a6134fd774b1}; !- Outlet Port

OS:Node,
  {68d0eff7-461a-4fcc-9743-3a0c7fbe4140}, !- Handle
  Node 11,                                !- Name
  {920ac025-6469-413d-98fd-7a36ff094e24}, !- Inlet Port
  {7e04ec31-b265-400a-aec5-bebc1da046f4}; !- Outlet Port

OS:Connection,
  {2fa96e55-88ff-439a-b04b-a6134fd774b1}, !- Handle
  {a6edc7af-28cf-4204-a0d2-7aa3d23d55ec}, !- Name
  {de7b38ec-6c7a-4c01-b1d3-ca3cff9c8cf0}, !- Source Object
  3,                                      !- Outlet Port
  {74c759c5-a3c0-44b4-8fbe-f56d42042d5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {920ac025-6469-413d-98fd-7a36ff094e24}, !- Handle
  {57a15cd5-fbac-4bbd-b098-be2f25a1b3a8}, !- Name
  {e28834f7-d8d2-48a7-a155-2893656b9b15}, !- Source Object
  12,                                     !- Outlet Port
  {68d0eff7-461a-4fcc-9743-3a0c7fbe4140}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7e7b30e-0152-4c3e-9eb6-ad3ac67e5201}, !- Handle
  Node 12,                                !- Name
  {6d85f7ca-3b31-4d9f-81cb-876d51b17186}, !- Inlet Port
  {f6ab4ea8-163d-4957-83d1-766be3a14b9c}; !- Outlet Port

OS:Connection,
  {6d85f7ca-3b31-4d9f-81cb-876d51b17186}, !- Handle
  {aa04ef36-0e4b-4a87-a7e2-63014cf42928}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  5,                                      !- Outlet Port
  {c7e7b30e-0152-4c3e-9eb6-ad3ac67e5201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ab4ea8-163d-4957-83d1-766be3a14b9c}, !- Handle
  {4b04e104-d574-4afb-93db-33bb5984cb45}, !- Name
  {c7e7b30e-0152-4c3e-9eb6-ad3ac67e5201}, !- Source Object
  3,                                      !- Outlet Port
  {1d2eb378-e1f0-4b52-89b8-afae1d41268e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77eda7ea-c8ad-486d-ab2c-de87a0bae3ca}, !- Handle
  {3abf3dc2-a294-4190-a4e9-9975dec1fad2}, !- Name
  {1d2eb378-e1f0-4b52-89b8-afae1d41268e}, !- Source Object
  12,                                     !- Outlet Port
  {de7b38ec-6c7a-4c01-b1d3-ca3cff9c8cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4c472e06-ebff-4ccd-b35f-07e1da3875ab}, !- Handle
  Room 105 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {15656f7e-e90d-4006-a15f-5aae9b5f05fe}, !- Handle
  Room 105 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {1e72a638-fcad-4a4b-ac8c-f4953e13ffcf}, !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c472e06-ebff-4ccd-b35f-07e1da3875ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4690c711-a964-4893-9442-895beed17746}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00495102070681203,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ae42103c-4b24-40d1-9846-0b2eeeea3832}, !- Handle
  Room 105 Supply Inlet,                  !- Name
  {4690c711-a964-4893-9442-895beed17746}, !- Inlet Port
  {28618989-7502-4962-b165-f744e97b19be}; !- Outlet Port

OS:Node,
  {153ece9a-43ee-4040-881c-ff4d5dd773ce}, !- Handle
  Node 13,                                !- Name
  {4f585805-abf9-48c7-90b8-4ee7f6b711aa}, !- Inlet Port
  {8d663333-422a-41e4-a30b-40464552d3e4}; !- Outlet Port

OS:Connection,
  {28618989-7502-4962-b165-f744e97b19be}, !- Handle
  {852b59ab-b20c-4755-aac9-e326a9e9981d}, !- Name
  {ae42103c-4b24-40d1-9846-0b2eeeea3832}, !- Source Object
  3,                                      !- Outlet Port
  {78447e71-70fb-4231-8baf-dff54e3db56a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f585805-abf9-48c7-90b8-4ee7f6b711aa}, !- Handle
  {b8c2baca-4688-4999-9d84-7c3b7169b6e9}, !- Name
  {9d56d9ef-1708-4a6d-8292-506e33031c83}, !- Source Object
  12,                                     !- Outlet Port
  {153ece9a-43ee-4040-881c-ff4d5dd773ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {601322c9-80ec-4295-964e-028895e0d150}, !- Handle
  Node 14,                                !- Name
  {8d2edbff-f825-412c-813b-c2defd2630b8}, !- Inlet Port
  {1e72a638-fcad-4a4b-ac8c-f4953e13ffcf}; !- Outlet Port

OS:Connection,
  {8d2edbff-f825-412c-813b-c2defd2630b8}, !- Handle
  {98269925-6b83-4430-89e2-3a420e538222}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  6,                                      !- Outlet Port
  {601322c9-80ec-4295-964e-028895e0d150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e72a638-fcad-4a4b-ac8c-f4953e13ffcf}, !- Handle
  {bdef9923-d395-4290-bb65-1a097be58193}, !- Name
  {601322c9-80ec-4295-964e-028895e0d150}, !- Source Object
  3,                                      !- Outlet Port
  {15656f7e-e90d-4006-a15f-5aae9b5f05fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4690c711-a964-4893-9442-895beed17746}, !- Handle
  {d8fc877f-609c-4147-b856-e3f969fbfb46}, !- Name
  {15656f7e-e90d-4006-a15f-5aae9b5f05fe}, !- Source Object
  12,                                     !- Outlet Port
  {ae42103c-4b24-40d1-9846-0b2eeeea3832}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {157f8a9d-aa6d-45a9-b24b-ae656f7a94bb}, !- Handle
  Room 106 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {96bbe1dc-9e07-4a0d-af9c-dc49f2044759}, !- Handle
  Room 106 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {424a968b-d73a-4f53-b024-0d450596aa7e}, !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {157f8a9d-aa6d-45a9-b24b-ae656f7a94bb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f1b3768-72d5-435f-9db4-ad81c1be58db}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00495102070681203,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2815d57c-f35e-4278-a926-30ada5b557ff}, !- Handle
  Room 106 Supply Inlet,                  !- Name
  {0f1b3768-72d5-435f-9db4-ad81c1be58db}, !- Inlet Port
  {45991622-c2e6-4828-803e-98dd18974c7c}; !- Outlet Port

OS:Node,
  {d9c840be-2e9b-42ae-9463-5bf8a2409fb6}, !- Handle
  Node 15,                                !- Name
  {94c828c8-355c-47fa-8e1b-34dfd54fbf76}, !- Inlet Port
  {f80086ff-aef2-4b5a-bb1f-8ff1b5754057}; !- Outlet Port

OS:Connection,
  {45991622-c2e6-4828-803e-98dd18974c7c}, !- Handle
  {6deb2a03-0638-455f-90af-d04e260dbea5}, !- Name
  {2815d57c-f35e-4278-a926-30ada5b557ff}, !- Source Object
  3,                                      !- Outlet Port
  {857cac88-3a2c-4a8f-b65d-6c79927ea46f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94c828c8-355c-47fa-8e1b-34dfd54fbf76}, !- Handle
  {afa62448-1af5-4ecd-ac73-505c224acc07}, !- Name
  {b14d8b41-0dc7-474a-a922-23a5f52d3df0}, !- Source Object
  12,                                     !- Outlet Port
  {d9c840be-2e9b-42ae-9463-5bf8a2409fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89d73e7b-4125-440c-8316-0688d13973f5}, !- Handle
  Node 16,                                !- Name
  {582bfae6-52bf-4281-bb3e-f2aa4b3c9ce7}, !- Inlet Port
  {424a968b-d73a-4f53-b024-0d450596aa7e}; !- Outlet Port

OS:Connection,
  {582bfae6-52bf-4281-bb3e-f2aa4b3c9ce7}, !- Handle
  {2bded0d7-cbea-4e43-be50-66a32e67fe72}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  7,                                      !- Outlet Port
  {89d73e7b-4125-440c-8316-0688d13973f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424a968b-d73a-4f53-b024-0d450596aa7e}, !- Handle
  {162d16cf-af60-48fc-8a6c-e7dfe4b15a8e}, !- Name
  {89d73e7b-4125-440c-8316-0688d13973f5}, !- Source Object
  3,                                      !- Outlet Port
  {96bbe1dc-9e07-4a0d-af9c-dc49f2044759}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f1b3768-72d5-435f-9db4-ad81c1be58db}, !- Handle
  {25d0628c-8e55-475a-8199-6bfd06c41c12}, !- Name
  {96bbe1dc-9e07-4a0d-af9c-dc49f2044759}, !- Source Object
  12,                                     !- Outlet Port
  {2815d57c-f35e-4278-a926-30ada5b557ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a065745f-4ca1-4314-83b6-590aca981cda}, !- Handle
  Room 202 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1999.99999950072,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c9f6ea14-5043-486a-9a8b-c5f2c60bded6}, !- Handle
  Room 202 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {1e262695-83bc-4935-9eda-0843ce67c11d}, !- Air Inlet Node Name
  0.212376349440001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0991089630720002,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a065745f-4ca1-4314-83b6-590aca981cda}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8f84124e-b2e8-4855-a175-7632ff562c4e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00362617316589558,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {091e2809-c2b3-4bd8-ae6c-c83bb3a7547b}, !- Handle
  Room 202 Supply Inlet,                  !- Name
  {8f84124e-b2e8-4855-a175-7632ff562c4e}, !- Inlet Port
  {e23f2ce1-f25a-460c-b49b-bedd8eb3c9a2}; !- Outlet Port

OS:Node,
  {ff68345d-b2a6-437f-afd6-26e7cb41fe94}, !- Handle
  Node 17,                                !- Name
  {6a1395f3-e360-4af2-9095-337a78908311}, !- Inlet Port
  {4ba3eb3e-67d0-4486-a063-f870550069a2}; !- Outlet Port

OS:Connection,
  {e23f2ce1-f25a-460c-b49b-bedd8eb3c9a2}, !- Handle
  {550f3c05-aad9-4284-9237-73014fcdeaea}, !- Name
  {091e2809-c2b3-4bd8-ae6c-c83bb3a7547b}, !- Source Object
  3,                                      !- Outlet Port
  {02d01445-f221-4e20-bca0-ca8525a70ec7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a1395f3-e360-4af2-9095-337a78908311}, !- Handle
  {975fcd38-1219-4336-83ce-277524fddbb5}, !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Object
  12,                                     !- Outlet Port
  {ff68345d-b2a6-437f-afd6-26e7cb41fe94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5a8c473-7d7e-48fd-a231-e83eca6824ca}, !- Handle
  Node 18,                                !- Name
  {682c784c-cb9c-44e9-b870-7788753ca6ae}, !- Inlet Port
  {1e262695-83bc-4935-9eda-0843ce67c11d}; !- Outlet Port

OS:Connection,
  {682c784c-cb9c-44e9-b870-7788753ca6ae}, !- Handle
  {e8cebc0d-f70a-4577-8313-28979b235d70}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  8,                                      !- Outlet Port
  {d5a8c473-7d7e-48fd-a231-e83eca6824ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e262695-83bc-4935-9eda-0843ce67c11d}, !- Handle
  {7b6840cd-9dcb-4f39-aa72-8a4ee85d3e20}, !- Name
  {d5a8c473-7d7e-48fd-a231-e83eca6824ca}, !- Source Object
  3,                                      !- Outlet Port
  {c9f6ea14-5043-486a-9a8b-c5f2c60bded6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f84124e-b2e8-4855-a175-7632ff562c4e}, !- Handle
  {b04ff1a1-d9f5-4013-ab1f-e56120bcc1a7}, !- Name
  {c9f6ea14-5043-486a-9a8b-c5f2c60bded6}, !- Source Object
  12,                                     !- Outlet Port
  {091e2809-c2b3-4bd8-ae6c-c83bb3a7547b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7bd3a9ef-b37d-4374-a449-bd8ab6f2e8a5}, !- Handle
  Room 203 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.00000035822,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f4893a5-821e-42b8-bb9c-ab4d98d18ebf}, !- Handle
  Room 203 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {c5aceef4-520c-46f6-bf27-f112c5283248}, !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0707921164800002,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7bd3a9ef-b37d-4374-a449-bd8ab6f2e8a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee22afff-4c47-4c68-83b5-6eee3543c7a3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00620072332730563,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {948f2f70-2816-46d5-9f0e-4c86687aaf4c}, !- Handle
  Room 203 Supply Inlet,                  !- Name
  {ee22afff-4c47-4c68-83b5-6eee3543c7a3}, !- Inlet Port
  {20627b8f-e1e5-4f8e-9c97-37433eabfa76}; !- Outlet Port

OS:Node,
  {bde6a57c-9db3-403e-9992-4175187afef2}, !- Handle
  Node 19,                                !- Name
  {efe2fb18-21ae-41f4-8db6-313448235a2b}, !- Inlet Port
  {589f8666-da89-49d4-9511-8bb791a3f96f}; !- Outlet Port

OS:Connection,
  {20627b8f-e1e5-4f8e-9c97-37433eabfa76}, !- Handle
  {b5b9e557-5aa2-44de-9030-ad3505f46651}, !- Name
  {948f2f70-2816-46d5-9f0e-4c86687aaf4c}, !- Source Object
  3,                                      !- Outlet Port
  {0e6c1c18-37fc-4ae6-abb7-781224997831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efe2fb18-21ae-41f4-8db6-313448235a2b}, !- Handle
  {6010104c-44aa-40c4-801f-e96823647c3d}, !- Name
  {e546f998-794d-4806-8662-b913cf9489f2}, !- Source Object
  12,                                     !- Outlet Port
  {bde6a57c-9db3-403e-9992-4175187afef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e252260-0172-453f-9ab4-a0f1c46ddd67}, !- Handle
  Node 20,                                !- Name
  {600bc60c-98d1-40b6-b558-e361b3f7003a}, !- Inlet Port
  {c5aceef4-520c-46f6-bf27-f112c5283248}; !- Outlet Port

OS:Connection,
  {600bc60c-98d1-40b6-b558-e361b3f7003a}, !- Handle
  {af36262d-8a01-4505-af35-41347f358867}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  9,                                      !- Outlet Port
  {4e252260-0172-453f-9ab4-a0f1c46ddd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5aceef4-520c-46f6-bf27-f112c5283248}, !- Handle
  {e758b43c-64c4-4c1b-a642-1dc9c7225bc1}, !- Name
  {4e252260-0172-453f-9ab4-a0f1c46ddd67}, !- Source Object
  3,                                      !- Outlet Port
  {2f4893a5-821e-42b8-bb9c-ab4d98d18ebf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee22afff-4c47-4c68-83b5-6eee3543c7a3}, !- Handle
  {1383c266-a8f0-4cff-8097-c6175439ac65}, !- Name
  {2f4893a5-821e-42b8-bb9c-ab4d98d18ebf}, !- Source Object
  12,                                     !- Outlet Port
  {948f2f70-2816-46d5-9f0e-4c86687aaf4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a621aa69-02a6-411c-86b5-66a9410524e7}, !- Handle
  Room 204 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {58de9ca5-e2b3-4142-95bb-4d0058902d04}, !- Handle
  Room 204 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {752701fc-3b84-4ccb-a7ff-e6b24a7f69cf}, !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a621aa69-02a6-411c-86b5-66a9410524e7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6f3acb3b-72ae-4c5a-a83d-373ec5f88a64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00495102070681203,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e93acd25-08f3-421a-9d8d-5fbc74ffa0a2}, !- Handle
  Room 204 Supply Inlet,                  !- Name
  {6f3acb3b-72ae-4c5a-a83d-373ec5f88a64}, !- Inlet Port
  {62d92c3f-0676-4352-8919-9010091aa4ee}; !- Outlet Port

OS:Node,
  {c31e1cd3-4e37-4c73-8e59-8a3ceb4a9a9b}, !- Handle
  Node 21,                                !- Name
  {30dd1848-e84a-4fdb-b5bb-1e6e8ede6c11}, !- Inlet Port
  {c01666c2-6208-4a3b-b987-b8336f1e4371}; !- Outlet Port

OS:Connection,
  {62d92c3f-0676-4352-8919-9010091aa4ee}, !- Handle
  {ee182618-3fa2-44ef-8b84-48655fc149cb}, !- Name
  {e93acd25-08f3-421a-9d8d-5fbc74ffa0a2}, !- Source Object
  3,                                      !- Outlet Port
  {c155c355-f97b-410e-aaf8-96e553580f05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30dd1848-e84a-4fdb-b5bb-1e6e8ede6c11}, !- Handle
  {36cd8095-066c-494a-85b6-6c51fa442f32}, !- Name
  {37047fd2-307a-4e8a-bd0c-8cb5bddcd5d0}, !- Source Object
  12,                                     !- Outlet Port
  {c31e1cd3-4e37-4c73-8e59-8a3ceb4a9a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d9b3518-de1d-4208-880a-514046dde7aa}, !- Handle
  Node 22,                                !- Name
  {356fafcb-eeaf-4324-9965-654307df4c51}, !- Inlet Port
  {752701fc-3b84-4ccb-a7ff-e6b24a7f69cf}; !- Outlet Port

OS:Connection,
  {356fafcb-eeaf-4324-9965-654307df4c51}, !- Handle
  {5a845333-30be-43a7-a306-eaa56c6ef029}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  10,                                     !- Outlet Port
  {4d9b3518-de1d-4208-880a-514046dde7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752701fc-3b84-4ccb-a7ff-e6b24a7f69cf}, !- Handle
  {8a579844-e94d-4994-b25d-06f4ec6d4f40}, !- Name
  {4d9b3518-de1d-4208-880a-514046dde7aa}, !- Source Object
  3,                                      !- Outlet Port
  {58de9ca5-e2b3-4142-95bb-4d0058902d04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f3acb3b-72ae-4c5a-a83d-373ec5f88a64}, !- Handle
  {6c1e4efb-44ae-495b-824f-c3c6fb757512}, !- Name
  {58de9ca5-e2b3-4142-95bb-4d0058902d04}, !- Source Object
  12,                                     !- Outlet Port
  {e93acd25-08f3-421a-9d8d-5fbc74ffa0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {76784dae-6936-4a07-8cec-8ffc7f193947}, !- Handle
  Room 205 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33cc7af0-359f-4221-9c7c-084bd6fb45a8}, !- Handle
  Room 205 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {b5cac31f-4bd0-475b-a20f-b94f483baced}, !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {76784dae-6936-4a07-8cec-8ffc7f193947}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32da015a-3bd7-47d3-ba75-ba4feea25882}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00495102070681203,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bcae40f6-2869-47ed-b2dc-0bb60c8f5ac8}, !- Handle
  Room 205 Supply Inlet,                  !- Name
  {32da015a-3bd7-47d3-ba75-ba4feea25882}, !- Inlet Port
  {b302ccc3-4251-4f05-aa84-c0a09e68a834}; !- Outlet Port

OS:Node,
  {32e00bfa-535a-40b5-9d9e-7c9c3fa1bdb3}, !- Handle
  Node 23,                                !- Name
  {17311670-4263-4f09-89fe-e562ea019d49}, !- Inlet Port
  {0ef8cfb2-02bd-490e-a43c-fd7e97fae54a}; !- Outlet Port

OS:Connection,
  {b302ccc3-4251-4f05-aa84-c0a09e68a834}, !- Handle
  {101b917b-9fbe-4e35-95aa-14891e2952ca}, !- Name
  {bcae40f6-2869-47ed-b2dc-0bb60c8f5ac8}, !- Source Object
  3,                                      !- Outlet Port
  {bd8ec30e-cd01-4265-af40-5b0bc14fdf73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17311670-4263-4f09-89fe-e562ea019d49}, !- Handle
  {bfb52c26-5e14-4996-84fe-f933db7cf82b}, !- Name
  {38aa664c-3bcf-485b-8ddf-0a5c2907ef4e}, !- Source Object
  12,                                     !- Outlet Port
  {32e00bfa-535a-40b5-9d9e-7c9c3fa1bdb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5beef94-214e-4b12-9023-6d574bb6c42b}, !- Handle
  Node 24,                                !- Name
  {802c5c62-e42e-4dc8-a849-a2d18676abb9}, !- Inlet Port
  {b5cac31f-4bd0-475b-a20f-b94f483baced}; !- Outlet Port

OS:Connection,
  {802c5c62-e42e-4dc8-a849-a2d18676abb9}, !- Handle
  {92ebb039-e23f-481e-b2fa-bdd42041a222}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  11,                                     !- Outlet Port
  {f5beef94-214e-4b12-9023-6d574bb6c42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5cac31f-4bd0-475b-a20f-b94f483baced}, !- Handle
  {4b6c7ffc-528f-4fde-9ed5-8b17bd605da8}, !- Name
  {f5beef94-214e-4b12-9023-6d574bb6c42b}, !- Source Object
  3,                                      !- Outlet Port
  {33cc7af0-359f-4221-9c7c-084bd6fb45a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32da015a-3bd7-47d3-ba75-ba4feea25882}, !- Handle
  {a325150f-f74b-42ce-b953-2f46d56d0212}, !- Name
  {33cc7af0-359f-4221-9c7c-084bd6fb45a8}, !- Source Object
  12,                                     !- Outlet Port
  {bcae40f6-2869-47ed-b2dc-0bb60c8f5ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fa179d5f-03f0-4050-9ffb-fb5d69d61047}, !- Handle
  Room 206 Reheat Coil,                   !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f0350a1-d12d-43e6-93ca-325f839ffa9f}, !- Handle
  Room 206 VAV Reheat,                    !- Name
  {8a4bf29f-0033-4a4f-845a-64d0a8c6ff50}, !- Availability Schedule Name
  {502fa455-9972-4b29-9d39-07986bf56be3}, !- Air Inlet Node Name
  0.297326889216001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa179d5f-03f0-4050-9ffb-fb5d69d61047}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc682c21-91d5-4295-a1a2-319ea45f2a95}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00495102070681203,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f4e6b874-18e8-47d9-94b7-278d7b3219ca}, !- Handle
  Room 206 Supply Inlet,                  !- Name
  {bc682c21-91d5-4295-a1a2-319ea45f2a95}, !- Inlet Port
  {670436d6-3a84-4f9c-991a-4d24e00c8c67}; !- Outlet Port

OS:Node,
  {20d47352-61ec-4ee1-836d-8f93d182dcc7}, !- Handle
  Node 25,                                !- Name
  {725a8db5-f0e7-4219-99fa-2d092c30a0fe}, !- Inlet Port
  {e34eaaae-79b8-49ab-a21b-ed3bc62d9c53}; !- Outlet Port

OS:Connection,
  {670436d6-3a84-4f9c-991a-4d24e00c8c67}, !- Handle
  {4535db45-7be1-4fbc-8bc7-ae8c848b00fa}, !- Name
  {f4e6b874-18e8-47d9-94b7-278d7b3219ca}, !- Source Object
  3,                                      !- Outlet Port
  {fcd0eaad-95c2-4aaf-bf08-3b13ea2a27fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {725a8db5-f0e7-4219-99fa-2d092c30a0fe}, !- Handle
  {5fba1f5b-4fa0-479f-a93e-598e02d2da29}, !- Name
  {7c4211d2-b1cf-46f6-92bb-ef23fdb7bac0}, !- Source Object
  12,                                     !- Outlet Port
  {20d47352-61ec-4ee1-836d-8f93d182dcc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3257f323-23c7-4325-bc8b-687ec2f79be7}, !- Handle
  Node 26,                                !- Name
  {d867affd-3e30-4e2f-a4c0-20eda9901af8}, !- Inlet Port
  {502fa455-9972-4b29-9d39-07986bf56be3}; !- Outlet Port

OS:Connection,
  {d867affd-3e30-4e2f-a4c0-20eda9901af8}, !- Handle
  {a62d928c-b29f-448a-b7d0-09f152b4a5f4}, !- Name
  {435d598f-a3b0-4c14-97db-972af6a91adb}, !- Source Object
  12,                                     !- Outlet Port
  {3257f323-23c7-4325-bc8b-687ec2f79be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502fa455-9972-4b29-9d39-07986bf56be3}, !- Handle
  {da3700b4-d8ba-40e5-86ea-0bcc7ddffe38}, !- Name
  {3257f323-23c7-4325-bc8b-687ec2f79be7}, !- Source Object
  3,                                      !- Outlet Port
  {2f0350a1-d12d-43e6-93ca-325f839ffa9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc682c21-91d5-4295-a1a2-319ea45f2a95}, !- Handle
  {025dcdbf-9088-49b1-ad16-97906d3518d0}, !- Name
  {2f0350a1-d12d-43e6-93ca-325f839ffa9f}, !- Source Object
  12,                                     !- Outlet Port
  {f4e6b874-18e8-47d9-94b7-278d7b3219ca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {7fe98b86-d70f-487b-910d-64dd898bb57a}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {a5a96e54-8874-46e4-8d4f-0a4aeca1c266}, !- ThermalZone
  {ccb1138e-ed30-4ede-b9eb-298ec07ec872}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {8d663333-422a-41e4-a30b-40464552d3e4}, !- Inlet Node 1
  {f80086ff-aef2-4b5a-bb1f-8ff1b5754057}, !- Inlet Node 2
  {1966a9a3-1517-4f13-beab-1b4cff30a3bb}, !- Inlet Node 3
  {8b1a232c-e7c9-4a10-9a16-2c7568f3305e}, !- Inlet Node 4
  {7e04ec31-b265-400a-aec5-bebc1da046f4}; !- Inlet Node 5

OS:Node,
  {2d95bf5a-6eb3-4694-a6be-dba913e0d690}, !- Handle
  Node 27,                                !- Name
  {ccb1138e-ed30-4ede-b9eb-298ec07ec872}, !- Inlet Port
  {0e5b9bb4-6b29-433d-b520-d2832a932425}; !- Outlet Port

OS:Connection,
  {8d663333-422a-41e4-a30b-40464552d3e4}, !- Handle
  {d35f8162-c5da-41cd-89b5-c5797d8c7b88}, !- Name
  {153ece9a-43ee-4040-881c-ff4d5dd773ce}, !- Source Object
  3,                                      !- Outlet Port
  {7fe98b86-d70f-487b-910d-64dd898bb57a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ccb1138e-ed30-4ede-b9eb-298ec07ec872}, !- Handle
  {fc9c60e6-1712-433d-bfb1-3700287b1630}, !- Name
  {7fe98b86-d70f-487b-910d-64dd898bb57a}, !- Source Object
  3,                                      !- Outlet Port
  {2d95bf5a-6eb3-4694-a6be-dba913e0d690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80086ff-aef2-4b5a-bb1f-8ff1b5754057}, !- Handle
  {5b8260a3-47e8-4b93-b201-44e988703749}, !- Name
  {d9c840be-2e9b-42ae-9463-5bf8a2409fb6}, !- Source Object
  3,                                      !- Outlet Port
  {7fe98b86-d70f-487b-910d-64dd898bb57a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1966a9a3-1517-4f13-beab-1b4cff30a3bb}, !- Handle
  {ed1e0fe1-d740-4e32-b5f2-bcb80953f115}, !- Name
  {f5930e9f-285a-4cbd-a353-a29bcf9b5dbb}, !- Source Object
  3,                                      !- Outlet Port
  {7fe98b86-d70f-487b-910d-64dd898bb57a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8b1a232c-e7c9-4a10-9a16-2c7568f3305e}, !- Handle
  {d88bb7db-307f-46ba-9f8a-45453c6ccbc9}, !- Name
  {8edc2836-d911-4c50-8a3a-0f2188739ee8}, !- Source Object
  3,                                      !- Outlet Port
  {7fe98b86-d70f-487b-910d-64dd898bb57a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e5b9bb4-6b29-433d-b520-d2832a932425}, !- Handle
  {285cabe3-89d6-402f-8c7b-cd4036f59a30}, !- Name
  {2d95bf5a-6eb3-4694-a6be-dba913e0d690}, !- Source Object
  3,                                      !- Outlet Port
  {d5b10243-4eea-450b-947e-f2698abc0036}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e04ec31-b265-400a-aec5-bebc1da046f4}, !- Handle
  {32d5b12c-1510-45be-bc6b-54d63692e2b2}, !- Name
  {68d0eff7-461a-4fcc-9743-3a0c7fbe4140}, !- Source Object
  3,                                      !- Outlet Port
  {7fe98b86-d70f-487b-910d-64dd898bb57a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {f3ebc9c9-9a66-4f0e-bd94-e7579b81860e}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {a360b4b8-63e5-4686-8e7c-9ab9c3f39cf7}, !- ThermalZone
  {685edd7f-dd5d-4709-82f1-79ff1fb8c30d}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {4ba3eb3e-67d0-4486-a063-f870550069a2}, !- Inlet Node 1
  {0ef8cfb2-02bd-490e-a43c-fd7e97fae54a}, !- Inlet Node 2
  {e34eaaae-79b8-49ab-a21b-ed3bc62d9c53}, !- Inlet Node 3
  {c01666c2-6208-4a3b-b987-b8336f1e4371}, !- Inlet Node 4
  {589f8666-da89-49d4-9511-8bb791a3f96f}; !- Inlet Node 5

OS:Node,
  {69769ff5-e220-45b3-942c-ddb8d45211ff}, !- Handle
  Node 28,                                !- Name
  {685edd7f-dd5d-4709-82f1-79ff1fb8c30d}, !- Inlet Port
  {528f307b-3fa7-468f-b12b-14405b4f58b6}; !- Outlet Port

OS:Connection,
  {4ba3eb3e-67d0-4486-a063-f870550069a2}, !- Handle
  {36b1fbc9-402e-4816-9f37-5d632c5ad423}, !- Name
  {ff68345d-b2a6-437f-afd6-26e7cb41fe94}, !- Source Object
  3,                                      !- Outlet Port
  {f3ebc9c9-9a66-4f0e-bd94-e7579b81860e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {685edd7f-dd5d-4709-82f1-79ff1fb8c30d}, !- Handle
  {2e0bf488-24dc-49ff-be6e-6582dadd3e5d}, !- Name
  {f3ebc9c9-9a66-4f0e-bd94-e7579b81860e}, !- Source Object
  3,                                      !- Outlet Port
  {69769ff5-e220-45b3-942c-ddb8d45211ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528f307b-3fa7-468f-b12b-14405b4f58b6}, !- Handle
  {bf6f1e82-292b-4084-97af-441aab574a09}, !- Name
  {69769ff5-e220-45b3-942c-ddb8d45211ff}, !- Source Object
  3,                                      !- Outlet Port
  {d5b10243-4eea-450b-947e-f2698abc0036}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0ef8cfb2-02bd-490e-a43c-fd7e97fae54a}, !- Handle
  {21843aad-7085-4b82-a422-1675081ad2e6}, !- Name
  {32e00bfa-535a-40b5-9d9e-7c9c3fa1bdb3}, !- Source Object
  3,                                      !- Outlet Port
  {f3ebc9c9-9a66-4f0e-bd94-e7579b81860e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e34eaaae-79b8-49ab-a21b-ed3bc62d9c53}, !- Handle
  {e95dde78-40a9-48bc-961b-56916a2080b9}, !- Name
  {20d47352-61ec-4ee1-836d-8f93d182dcc7}, !- Source Object
  3,                                      !- Outlet Port
  {f3ebc9c9-9a66-4f0e-bd94-e7579b81860e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c01666c2-6208-4a3b-b987-b8336f1e4371}, !- Handle
  {659b2f9a-8652-4988-87d9-7486c16db02f}, !- Name
  {c31e1cd3-4e37-4c73-8e59-8a3ceb4a9a9b}, !- Source Object
  3,                                      !- Outlet Port
  {f3ebc9c9-9a66-4f0e-bd94-e7579b81860e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {589f8666-da89-49d4-9511-8bb791a3f96f}, !- Handle
  {d82e3464-f680-4c27-ad73-c48a3001043e}, !- Name
  {bde6a57c-9db3-403e-9992-4175187afef2}, !- Source Object
  3,                                      !- Outlet Port
  {f3ebc9c9-9a66-4f0e-bd94-e7579b81860e}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {a6c6d1eb-f381-4bd5-a018-9beb7b205b17}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  21,                                     !- Setpoint at Outdoor Low Temperature {C}
  7.7,                                    !- Outdoor Low Temperature {C}
  13.5,                                   !- Setpoint at Outdoor High Temperature {C}
  13.89,                                  !- Outdoor High Temperature {C}
  {ffb79d06-7068-4fc2-82a1-5d601da7ea9a}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Site:GroundReflectance,
  {39335a48-1882-4144-8161-06b605b22ea1}, !- Handle
  0.29,                                   !- January Ground Reflectance {dimensionless}
  0.29,                                   !- February Ground Reflectance {dimensionless}
  0.29,                                   !- March Ground Reflectance {dimensionless}
  0.29,                                   !- April Ground Reflectance {dimensionless}
  0.29,                                   !- May Ground Reflectance {dimensionless}
  0.29,                                   !- June Ground Reflectance {dimensionless}
  0.29,                                   !- July Ground Reflectance {dimensionless}
  0.29,                                   !- August Ground Reflectance {dimensionless}
  0.29,                                   !- September Ground Reflectance {dimensionless}
  0.29,                                   !- October Ground Reflectance {dimensionless}
  0.29,                                   !- November Ground Reflectance {dimensionless}
  0.29;                                   !- December Ground Reflectance {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {23de3e7b-f3cb-410b-83d3-095080d48d68}, !- Handle
  19.939,                                 !- January Ground Temperature {C}
  19.907,                                 !- February Ground Temperature {C}
  19.925,                                 !- March Ground Temperature {C}
  20.167,                                 !- April Ground Temperature {C}
  21.424,                                 !- May Ground Temperature {C}
  22.505,                                 !- June Ground Temperature {C}
  22.726,                                 !- July Ground Temperature {C}
  22.815,                                 !- August Ground Temperature {C}
  22.805,                                 !- September Ground Temperature {C}
  20.837,                                 !- October Ground Temperature {C}
  20.22,                                  !- November Ground Temperature {C}
  20.048;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {c4782f1f-d31d-4efe-b60e-20bcb44c9ded}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.55,                                  !- Annual Average Outdoor Air Temperature {C}
  22;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ZoneMixing,
  {9a25ed3f-a7db-45bd-becb-b3a76fd6ef55}, !- Handle
  Zone Mixing 1,                          !- Name
  {8ce3be51-d746-4c6e-9377-3479d45817b7}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  0.01151551761408,                       !- Air Changes per Hour {1/hr}
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Handle
  Always On Continuous,                   !- Name
  {043c7aa6-9c89-471e-8b25-00821336c170}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {043c7aa6-9c89-471e-8b25-00821336c170}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:ZoneMixing,
  {9753214a-2aea-4089-8e18-dd48eda6de13}, !- Handle
  Zone Mixing 2,                          !- Name
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  0.01151551761408,                       !- Air Changes per Hour {1/hr}
  {8ce3be51-d746-4c6e-9377-3479d45817b7}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {baf5b514-6038-4eca-89c0-10bb22719c15}, !- Handle
  Zone Mixing 3,                          !- Name
  {43a6a06c-10a3-4b27-9288-e57e519b50c7}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  0.01151551761408,                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {4eead7cd-7bd1-45d1-af46-e9683f7567a3}, !- Handle
  Zone Mixing 4,                          !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  0.01151551761408,                       !- Air Changes per Hour {1/hr}
  {43a6a06c-10a3-4b27-9288-e57e519b50c7}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {bad6d156-ab70-43ab-88d8-16900acaf9c3}, !- Handle
  Zone Mixing 5,                          !- Name
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00344093488173379,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {403138bd-91be-4d59-a140-7365f3ea771e}, !- Handle
  Zone Mixing 6,                          !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00344093488173379,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {a95ac8ad-f9e0-498c-963c-5400263b0118}, !- Handle
  Zone Mixing 7,                          !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0041147666368173,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9d56d9ef-1708-4a6d-8292-506e33031c83}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {41ef8f01-70e8-4d8c-9440-dec0fe781346}, !- Handle
  Zone Mixing 8,                          !- Name
  {9d56d9ef-1708-4a6d-8292-506e33031c83}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0041147666368173,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {372a6377-7df8-451d-b0bc-dcacf524ac86}, !- Handle
  Zone Mixing 9,                          !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0041147666368173,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e28834f7-d8d2-48a7-a155-2893656b9b15}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {a8f3d3ca-c1e3-4142-9394-e6b6d7aa0151}, !- Handle
  Zone Mixing 10,                         !- Name
  {e28834f7-d8d2-48a7-a155-2893656b9b15}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0041147666368173,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {03bd7da1-2ae8-4032-9981-efa660fe9ecd}, !- Handle
  Zone Mixing 11,                         !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0041147666368173,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b14d8b41-0dc7-474a-a922-23a5f52d3df0}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {919f198d-4a1b-434b-926b-13cde57bec2b}, !- Handle
  Zone Mixing 12,                         !- Name
  {b14d8b41-0dc7-474a-a922-23a5f52d3df0}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0041147666368173,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {6a99f763-27f6-45be-ad1e-b1c0a3636190}, !- Handle
  Zone Mixing 13,                         !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00450490710893891,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {38aa664c-3bcf-485b-8ddf-0a5c2907ef4e}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {d30bd244-fd5b-411e-8ebf-ece7b8e79d41}, !- Handle
  Zone Mixing 14,                         !- Name
  {38aa664c-3bcf-485b-8ddf-0a5c2907ef4e}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00450490710893891,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {93c22511-a51c-4c19-b31f-b8d3b90c69c9}, !- Handle
  Zone Mixing 15,                         !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00209522130178428,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e546f998-794d-4806-8662-b913cf9489f2}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {4a87cb3e-73cd-452a-8675-744353035c02}, !- Handle
  Zone Mixing 16,                         !- Name
  {e546f998-794d-4806-8662-b913cf9489f2}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00209522130178428,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {eaad850f-f36a-4c92-8ad8-3f3943063eea}, !- Handle
  Zone Mixing 17,                         !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00450490710893891,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {7c4211d2-b1cf-46f6-92bb-ef23fdb7bac0}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {68f21011-1225-47a0-8029-fc8d7de1f884}, !- Handle
  Zone Mixing 18,                         !- Name
  {7c4211d2-b1cf-46f6-92bb-ef23fdb7bac0}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00450490710893891,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {9313c53c-e0bf-4b5a-99df-4fbd54c834fb}, !- Handle
  Zone Mixing 19,                         !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0045049071089389,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {37047fd2-307a-4e8a-bd0c-8cb5bddcd5d0}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {97b055dc-b61e-435c-bc92-14a0d51d7e66}, !- Handle
  Zone Mixing 20,                         !- Name
  {37047fd2-307a-4e8a-bd0c-8cb5bddcd5d0}, !- Zone Name
  {b88be479-a18c-4903-a6d8-9a4fdd1b178b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0045049071089389,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Material,
  {d0031b58-4ea8-45ce-82c2-775f6245309f}, !- Handle
  Roof Insulation_R-value 3.28410513072815% increase, !- Name
  MediumRough,                            !- Roughness
  0.0787024881096148,                     !- Thickness {m}
  0.024023,                               !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11cbffb9-5b8e-4bbe-8d0f-9acc243e076f}, !- Handle
  {d0031b58-4ea8-45ce-82c2-775f6245309f}; !- Material Name

OS:Material,
  {5b349125-aa11-4e94-b8fa-c6d8899616fa}, !- Handle
  ExtWall_R11_Insulation_R-value -18.0% increase, !- Name
  MediumRough,                            !- Roughness
  0.072898,                               !- Thickness {m}
  0.077868,                               !- Conductivity {W/m-K}
  9.61107195489204,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab42d938-4647-41e7-808d-898ac8c22bf3}, !- Handle
  {5b349125-aa11-4e94-b8fa-c6d8899616fa}; !- Material Name

OS:Material,
  {1e2904a5-e10f-448a-b9c4-bd7ea68b2a48}, !- Handle
  2" Polyisorigid Foam Board_R-value -18.0% increase, !- Name
  Rough,                                  !- Roughness
  0.041656,                               !- Thickness {m}
  0.02605,                                !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {73323bc9-dfba-4d30-a392-b1d2547ef0d6}, !- Handle
  {1e2904a5-e10f-448a-b9c4-bd7ea68b2a48}; !- Material Name

OS:Material,
  {9ceb66a2-41e3-4250-984c-6baf4a21e9e0}, !- Handle
  C.C. Spray Foam_R-value 12.6% increase, !- Name
  Rough,                                  !- Roughness
  0.1001014,                              !- Thickness {m}
  0.02884,                                !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c0b929d-e4be-4ca8-8554-b912a4c3a977}, !- Handle
  {9ceb66a2-41e3-4250-984c-6baf4a21e9e0}; !- Material Name

OS:Schedule:Ruleset,
  {cd3d076a-24a3-44be-8410-80a5906afddb}, !- Handle
  Cooling ramp 1 adjusted by -0.533052 F, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {139416bc-0ba2-4959-90c1-c353cf7ceea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {139416bc-0ba2-4959-90c1-c353cf7ceea2}, !- Handle
  Schedule Day 769,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.4038608736103,                       !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  31.4038608736103,                       !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  30.9726818269793,                       !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  29.8327568239275,                       !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  29.1813724702898,                       !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  27.8786018556659,                       !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  27.2272155946795,                       !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  31.4038608736103;                       !- Value Until Time 8

OS:Schedule:Rule,
  {9438e207-e9fb-4ea9-a97d-326c8986b293}, !- Handle
  Schedule Rule 19,                       !- Name
  {cd3d076a-24a3-44be-8410-80a5906afddb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4edc0380-a22e-444f-92ba-0fffc1bcf740}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {4edc0380-a22e-444f-92ba-0fffc1bcf740}, !- Handle
  Schedule Day 770,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.4038608736103;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bd9b41e-573a-499b-93ab-f18203441945}, !- Handle
  Heating ramp 1 adjusted by -1.54444 F,  !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {0e6c55bc-7a13-4c61-9244-b9f91f58fb9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6c55bc-7a13-4c61-9244-b9f91f58fb9e}, !- Handle
  Schedule Day 771,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14.1419752095897,                       !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  14.1419752095897,                       !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  15.4289310430247,                       !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  16.7317016576488,                       !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  17.8716247533519,                       !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  19.0115497564036,                       !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  20.2519767736156,                       !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  14.1419752095897;                       !- Value Until Time 8

OS:Schedule:Rule,
  {1575a583-6779-4885-ba51-a04351f472ea}, !- Handle
  Schedule Rule 20,                       !- Name
  {9bd9b41e-573a-499b-93ab-f18203441945}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd45a73e-fd88-4ddc-98a2-68412dcda618}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd45a73e-fd88-4ddc-98a2-68412dcda618}, !- Handle
  Schedule Day 772,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  14.1419752095897,                       !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  14.8644760106761,                       !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  16.3268192266185,                       !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  19.0115497564036,                       !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  20.2519767736156,                       !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  14.1419752095897;                       !- Value Until Time 6

OS:Schedule:Rule,
  {d97545e4-bd54-4d96-a2b2-c312fd109a25}, !- Handle
  Schedule Rule 21,                       !- Name
  {9bd9b41e-573a-499b-93ab-f18203441945}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9b2c7cf-e2d3-4188-9fea-a5909542f4b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9b2c7cf-e2d3-4188-9fea-a5909542f4b2}, !- Handle
  Schedule Day 773,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  14.1419752095897,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  14.1419752095897,                       !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  15.4289310430247,                       !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  16.7317016576488,                       !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  17.8716247533519,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  19.0115497564036,                       !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  20.2519767736156,                       !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  14.1419752095897;                       !- Value Until Time 8

OS:Schedule:Rule,
  {da7340e5-bc82-49ef-9d5a-011c396280b2}, !- Handle
  Schedule Rule 22,                       !- Name
  {9bd9b41e-573a-499b-93ab-f18203441945}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a50171a4-9d0c-4dd0-9d1c-4108a2129b12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {a50171a4-9d0c-4dd0-9d1c-4108a2129b12}, !- Handle
  Schedule Day 774,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.1419780706126;                       !- Value Until Time 1

OS:SpaceType,
  {4a838736-3d14-44b7-bbba-0466606ccf7f}, !- Handle
  Plenum Space Type,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a2b0f609-50df-4c2c-a7de-58ef9805847d}; !- Group Rendering Name

OS:Rendering:Color,
  {a2b0f609-50df-4c2c-a7de-58ef9805847d}, !- Handle
  Rendering Color 31,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

