# HVAC Setback Error: No Overnight Setback

## Description

  def description
    return "Thermostat schedules are employed to raise set points for cooling and lower set points for heating at night, to switch fan operation from being continuously on during occupied times to being coupled to cooling or heating demands at other times, and to close ventilation dampers during unoccupied periods. Faults can occur due to malfunctioning, unprogrammed, or incorrectly programmed or scheduled thermostats, leading to increased energy consumption and/or compromised comfort and air quality. This fault is categorized as a fault that occur in the HVAC system (controller) during the operation stage. This fault measure is based on a physical model where certain parameter(s) is changed in EnergyPlus to mimic the faulted operation; thus simulates the effect of having no overnight setback by modifying the Schedule:Compact object in EnergyPlus assigned to thermostat set point schedules. The fault intensity (F) is defined as the absence of overnight HVAC setback (binary)."
  end
  
## Modeler Description

  def modeler_description
    return "Four different user inputs are required to simulate the fault. The measure detects the original (non-faulted) thermostat schedule applied in EnergyPlus automatically, and adjusts the evening schedule by removing the overnight setback and replacing it with the daytime schedule. To use this Measure, choose the zone that is faulted, and the period of time what you want the fault to occur. The measure will detect the thermostat schedule of the automatically, and adjust the evening schedule to the daytime schedule. You also need to choose one day in a week (Monday, Tuesday, .....) to simulate weekly fault occurence."
  end
  
## Measure Type

OpenStudio Measure 

## Taxonomy

HVAC.HVAC Controls

## Arguments 

  def arguments(model)
    args = OpenStudio::Ruleset::OSArgumentVector.new

    zone_handles, zone_display_names = pass_zone(model, $allzonechoices)
    zone = OpenStudio::Ruleset::OSArgument.makeChoiceArgument(
      'zone', zone_display_names, zone_display_names, true
    )
    zone.setDisplayName("Zone. Choose #{$allzonechoices} if you want to impose the fault in all zones")
    args << zone

    osmonths = OpenStudio::StringVector.new
    $months.each do |month|
      osmonths << month
    end

    start_month = OpenStudio::Ruleset::OSArgument.makeChoiceArgument(
      'start_month', osmonths, true
    )
    start_month.setDisplayName('Fault active start month')
    start_month.setDefaultValue($months[0])
    args << start_month

    end_month = OpenStudio::Ruleset::OSArgument.makeChoiceArgument(
      'end_month', osmonths, true
    )
    end_month.setDisplayName('Fault active end month')
    end_month.setDefaultValue($months[11])
    args << end_month

    osdaysofweeks = OpenStudio::StringVector.new
    $dayofweeks.each do |day|
      osdaysofweeks << day
    end
    osdaysofweeks << $not_faulted
    osdaysofweeks << $all_days
    osdaysofweeks << $weekdaysonly
    osdaysofweeks << $weekendonly
    dayofweek = OpenStudio::Ruleset::OSArgument.makeChoiceArgument(
      'dayofweek', osdaysofweeks, true
    )
    dayofweek.setDisplayName('Day of the week')
    dayofweek.setDefaultValue($all_days)
    args << dayofweek

    return args
  end
  
## Initial Condition

    runner.registerInitialCondition("Initial heating setpoints in affected zones range from #{setpoint_values[:initial_htg_min].min.round(1)} C to #{setpoint_values[:initial_htg_max].max.round(1)} C. Initial cooling setpoints in affected zones range from #{setpoint_values[:initial_clg_min].min.round(1)} C to #{setpoint_values[:initial_clg_max].max.round(1)} C.")

## Final Condition

    runner.registerFinalCondition("Final heating setpoints in affected zones range from #{setpoint_values[:final_htg_min].min.round(1)} C to #{setpoint_values[:final_htg_max].max.round(1)} C. Final cooling setpoints in affected zones range from #{setpoint_values[:final_clg_min].min.round(1)} C to #{setpoint_values[:final_clg_max].max.round(1)} C.") 

## Not Applicable

      runner.registerAsNotApplicable("No changes made, selected zones may not have had setpoint schedules, or they schedules may not have been ScheduleRulesets.") 

## Warning

n/a

## Error

n/a

## Information

•	Following measures share the same functions.
•	HVACSetbackErrorDelayedOnset
•	HVACSetbackErrorEarlyTermination
•	HVACSetbackErrorNoOvernightSetback
•	Works with Schedule Ruleset.
Code Outline
•	Define arguments (zone where fault occurs, fault starting month, fault ending month, day of week when fault occurs, fault level in constant value).
•	Check currently applied schedules (thermostat, heating or cooling).
•	Gather setpoint values from those schedules (minimum and maximum).
•	Create faulted schedule based on input arguments reflecting no HVAC overnight setback.
•	Create faulted schedule according to input arguments... addnewscheduleruleset
•	Create default schedule... createnewdefaultdayofweekrule
•	Copy times and values from current schedule... copydayscheduletimesandvalues
•	Set fault starting date and ending date... setcommoninformation
•	Change schedule type only applied to certain day of week... changedayofweek
•	Apply schedule to all days in a week... applyallday
•	or Apply schedule to specific day in a week... applydayofweek
•	Propagate faulted schedule throughout the simulation period... propagateeveningchangeovervaluewithextrainfo
•	Find setpoint value and building closing time... finvalandchangetime
•	Create schedule according to setpoint... newtimesandvaluestosceduleday
•	Create new priority schedule... createnewpriroityrules
•	Check if a certain day of week is selected... checkscheduleruledayofweek
•	Copy times and values from current schedule... copydayscheduletimesandvalues
•	Set fault starting date and ending date... setcommoninformation
•	Propagate faulted schedule throughout the simulation period... propagateeveningchangeovervalue
•	Find setpoint value and building closing time... finvalandchangetime
•	Create schedule according to setpoint... newtimesandvaluestosceduleday
•	Compare and change the schedule according to faulted period... compareandchangedayofweek
•	Apply schedule to all days in a week... applyallday
•	Change schedule type only applied to certain day of week... changedayofweek
•	Apply schedule to all days in a week... applyallday
•	or Apply schedule to specific day in a week... Applydayofweek
•	Add new heating and cooling setpoint schedules in DualSetpoint object... Addnewsetpointschedules
•	Assign modified (or faulted) heating and cooling setpoint schedules to assigned thermostat.

## Tests

●	Test different sets of input arguments (starting/ending month, extended hours, day of week)
●	Test invalid user argument values to make sure measure fails gracefully.



