CoilPerformance:DX:Cooling,
  Lennox KCA120S4 Stage 1,                !- Name
  21023.7484296,                          !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  2.12376349440001,                       !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  Lennox KCA120S4 Stage 1 CapFT,          !- Total Cooling Capacity Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1 CapFFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Lennox KCA120S4 Stage 1 EIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1 EIRFFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  Lennox KCA120S4 PLFFPLR;                !- Part Load Fraction Correlation Curve Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 102 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 102 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 102 Zone Equip Inlet,              !- Air Inlet Node Name
  0.132145284096,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  9.43894886400002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 102 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 102 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirLoopHVAC:ReturnPlenum,
  1F Return Plenum,                       !- Name
  1F Plenum,                              !- Zone Name
  1F Plenum Node,                         !- Zone Node Name
  1F Plenum Outlet Node,                  !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Room 102 Return Outlet,                 !- Inlet Node Name 1
  Room 103 Return Outlet,                 !- Inlet Node Name 2
  Room 104 Return Outlet,                 !- Inlet Node Name 3
  Room 105 Return Outlet,                 !- Inlet Node Name 4
  Room 106 Return Outlet;                 !- Inlet Node Name 5

ZoneControl:Thermostat,
  Room 104 Thermostat,                    !- Name
  Room 104,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

Fan:ConstantVolume,
  205 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  205 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  205 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.55,                                  !- Annual Average Outdoor Air Temperature {C}
  22;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 106,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

NodeList,
  Room 103 Outlets,                       !- Name
  Room 103 OA Outlet;                     !- Node Name 1

Coil:Heating:Electric,
  Room 105 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 105 Damper Outlet,                 !- Air Inlet Node Name
  Room 105 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

Coil:Heating:Electric,
  Room 206 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 206 Damper Outlet,                 !- Air Inlet Node Name
  Room 206 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

ZoneControl:Thermostat,
  Room 103 Thermostat,                    !- Name
  Room 103,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

ZoneHVAC:EquipmentConnections,
  Room 104,                               !- Zone Name
  Room 104 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 104 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 104 Zone Air Node,                 !- Zone Air Node Name
  Room 104 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

ZoneHVAC:EquipmentConnections,
  Room 105,                               !- Zone Name
  Room 105 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 105 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 105 Zone Air Node,                 !- Zone Air Node Name
  Room 105 Return Outlet;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room 203,                               !- Zone Name
  Room 203 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 203 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 203 Zone Air Node,                 !- Zone Air Node Name
  Room 203 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 203 Thermostat,                    !- Name
  Room 203,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

ZoneHVAC:OutdoorAirUnit,
  Room 203 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 203,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  203 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  203 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 203 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  203 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 203 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneControl:Thermostat,
  Room 206 Thermostat,                    !- Name
  Room 206,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 203 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 203 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 203 Zone Equip Inlet,              !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  7.07921164800002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 203 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 203 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

Fan:ConstantVolume,
  104 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  104 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  104 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

OutdoorAir:Node,
  106 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

ZoneHVAC:EquipmentList,
  Room 206 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 206 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 206 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Fan:ConstantVolume,
  103 DOAS ExhFan,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room 103 OA Outlet,                     !- Air Inlet Node Name
  103 DOAS Outdoor Air Outlet,            !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 106 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 106 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 106 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentList,
  Room 204 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 204 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 204 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentList,
  Room 102 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 102 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 102 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

AirLoopHVAC:ControllerList,
  RoofTop OA System Controllers,          !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  RoofTop OA Controller;                  !- Controller Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 206 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 206 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 206 Zone Equip Inlet,              !- Air Inlet Node Name
  0.297326889216001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 206 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 206 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 205 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 205,                               !- Zone Name
  0.0127425809664,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  205 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  205 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 205 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  205 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 205 DOAS Equip List;               !- Outdoor Air Unit List Name

Fan:ConstantVolume,
  103 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  103 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  103 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

OutdoorAir:Node,
  103 DOAS Outdoor Air Outlet,            !- Name
  1;                                      !- Height Above Ground {m}

OutdoorAir:Mixer,
  RoofTop OA Mixing Box,                  !- Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  RoofTop Outside Air Inlet,              !- Outdoor Air Stream Node Name
  RoofTop Relief Air Outlet,              !- Relief Air Stream Node Name
  RoofTop Air Loop Inlet;                 !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

ZoneHVAC:OutdoorAirUnit,
  Room 106 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 106,                               !- Zone Name
  2.59571093760001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  106 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  106 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 106 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  106 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 106 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  Perimeter,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 203,                               !- Zone Name 3
  Room 205,                               !- Zone Name 4
  Room 201,                               !- Zone Name 5
  Room 105,                               !- Zone Name 6
  Room 104,                               !- Zone Name 7
  Room 101,                               !- Zone Name 8
  Room 204,                               !- Zone Name 9
  Room 102;                               !- Zone Name 10

Coil:Heating:Electric,
  Room 104 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 104 Damper Outlet,                 !- Air Inlet Node Name
  Room 104 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

OutdoorAir:Node,
  203 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

AvailabilityManagerAssignmentList,
  RoofTop Availability Managers,          !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  RoofTop Availability;                   !- Availability Manager Name 1

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT:EQUIPMENTLIST ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 103,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

NodeList,
  Room 202 Outlets,                       !- Name
  Room 202 OA Outlet;                     !- Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 205,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

ZoneHVAC:EquipmentList,
  Room 203 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 203 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 203 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 206,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Coil:Heating:Electric,
  Room 202 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1999.99999950072,                       !- Nominal Capacity {W}
  Room 202 Damper Outlet,                 !- Air Inlet Node Name
  Room 202 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 205 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 205 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 205 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 205 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 205 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

BranchList,
  RoofTop Branches,                       !- Name
  RoofTop Main Branch;                    !- Branch Name 1

OutdoorAir:Node,
  104 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

NodeList,
  Room 106 Inlets,                        !- Name
  Room 106 Supply Inlet,                  !- Node Name 1
  Room 106 OA Inlet,                      !- Node Name 2
  106 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:EquipmentConnections,
  Room 202,                               !- Zone Name
  Room 202 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 202 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  Room 202 Outlets,                       !- Zone Air Exhaust Node or NodeList Name
  Room 202 Zone Air Node,                 !- Zone Air Node Name
  Room 202 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

Coil:Heating:Fuel,
  RoofTop Heating Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  0,                                      !- Nominal Capacity {W}
  RoofTop Cooling Coil Outlet,            !- Air Inlet Node Name
  RoofTop Heating Coil Outlet,            !- Air Outlet Node Name
  RoofTop Heating Coil Outlet,            !- Temperature Setpoint Node Name
  ,                                       !- Parasitic Electric Load {W}
  RoofTop Heating Coil PLF-FPLR;          !- Part Load Fraction Correlation Curve Name

OutdoorAir:Node,
  105 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

ZoneHVAC:OutdoorAirUnit,
  Room 104 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 104,                               !- Zone Name
  2.54851619328001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  104 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  104 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 104 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  104 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 104 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneHVAC:EquipmentConnections,
  Room 204,                               !- Zone Name
  Room 204 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 204 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 204 Zone Air Node,                 !- Zone Air Node Name
  Room 204 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Fan:ConstantVolume,
  202 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  202 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  202 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 103 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 103 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 103 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

CoilSystem:Cooling:DX,
  RoofTop System,                         !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- DX Cooling Coil System Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Outlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode, !- Cooling Coil Object Type
  RoofTop Cooling Coil,                   !- Cooling Coil Name
  None,                                   !- Dehumidification Control Type
  Yes,                                    !- Run on Sensible Load
  No;                                     !- Run on Latent Load

Coil:Heating:Electric,
  Room 203 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.00000035822,                       !- Nominal Capacity {W}
  Room 203 Damper Outlet,                 !- Air Inlet Node Name
  Room 203 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

Fan:ConstantVolume,
  206 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  206 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  206 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

NodeList,
  RoofTop Mixed Air Nodes,                !- Name
  RoofTop Cooling Coil Outlet,            !- Node Name 1
  RoofTop Mixed Air Outlet;               !- Node Name 2

AirLoopHVAC:ZoneMixer,
  RoofTop Zone Mixer,                     !- Name
  RoofTop Return Air Outlet,              !- Outlet Node Name
  1F Plenum Outlet Node,                  !- Inlet Node Name 1
  2F Plenum Outlet Node;                  !- Inlet Node Name 2

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 102 DOAS Equip List;               !- Name

Fan:ConstantVolume,
  204 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  204 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  204 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

ZoneHVAC:AirDistributionUnit,
  Room 202 ATU,                           !- Name
  Room 202 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 202 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

ZoneControl:Thermostat,
  Room 205 Thermostat,                    !- Name
  Room 205,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

Site:GroundTemperature:BuildingSurface,
  19.939,                                 !- January Ground Temperature {C}
  19.907,                                 !- February Ground Temperature {C}
  19.925,                                 !- March Ground Temperature {C}
  20.167,                                 !- April Ground Temperature {C}
  21.424,                                 !- May Ground Temperature {C}
  22.505,                                 !- June Ground Temperature {C}
  22.726,                                 !- July Ground Temperature {C}
  22.815,                                 !- August Ground Temperature {C}
  22.805,                                 !- September Ground Temperature {C}
  20.837,                                 !- October Ground Temperature {C}
  20.22,                                  !- November Ground Temperature {C}
  20.048;                                 !- December Ground Temperature {C}

AirLoopHVAC:SupplyPath,
  RoofTop Supply Path,                    !- Name
  RoofTop Supply Path Inlet,              !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  RoofTop Zone Splitter;                  !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

ZoneHVAC:EquipmentConnections,
  Room 205,                               !- Zone Name
  Room 205 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 205 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 205 Zone Air Node,                 !- Zone Air Node Name
  Room 205 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 102 Thermostat,                    !- Name
  Room 102,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

ZoneHVAC:AirDistributionUnit,
  Room 203 ATU,                           !- Name
  Room 203 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 203 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

AirLoopHVAC:ZoneSplitter,
  RoofTop Zone Splitter,                  !- Name
  RoofTop Supply Path Inlet,              !- Inlet Node Name
  Room 102 Zone Equip Inlet,              !- Outlet Node Name 1
  Room 103 Zone Equip Inlet,              !- Outlet Node Name 2
  Room 104 Zone Equip Inlet,              !- Outlet Node Name 3
  Room 105 Zone Equip Inlet,              !- Outlet Node Name 4
  Room 106 Zone Equip Inlet,              !- Outlet Node Name 5
  Room 202 Zone Equip Inlet,              !- Outlet Node Name 6
  Room 203 Zone Equip Inlet,              !- Outlet Node Name 7
  Room 204 Zone Equip Inlet,              !- Outlet Node Name 8
  Room 205 Zone Equip Inlet,              !- Outlet Node Name 9
  Room 206 Zone Equip Inlet;              !- Outlet Node Name 10

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 105 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
! SetpointManager:Scheduled,
! RoofTop Cooling Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Cooling 13.89.,  !- Schedule Name
! RoofTop Supply Fan Outlet;  !- Setpoint Node or NodeList Name
! ! ! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! ! ! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
! SetpointManager:Scheduled,
! RoofTop Heating Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Heating 20,  !- Schedule Name
! RoofTop Supply Path Inlet;  !- Setpoint Node or NodeList Name

ZoneHVAC:AirDistributionUnit,
  Room 104 ATU,                           !- Name
  Room 104 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 104 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneHVAC:OutdoorAirUnit,
  Room 202 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 202,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  202 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  202 DOAS ExhFan,                        !- Exhaust Fan Name
  6.27690099456002E-02,                   !- Exhaust Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  202 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 202 OA Inlet,                      !- AirOutlet Node Name
  Room 202 OA Outlet,                     !- AirInlet Node Name
  202 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 202 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  All Zones,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 202,                               !- Zone Name 3
  Room 203,                               !- Zone Name 4
  Room 205,                               !- Zone Name 5
  1F Plenum,                              !- Zone Name 6
  Room 201,                               !- Zone Name 7
  Room 103,                               !- Zone Name 8
  Room 104,                               !- Zone Name 9
  Room 105,                               !- Zone Name 10
  Room 101,                               !- Zone Name 11
  2F Plenum,                              !- Zone Name 12
  Room 204,                               !- Zone Name 13
  Room 102;                               !- Zone Name 14

Fan:ConstantVolume,
  203 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  203 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  203 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

DesignSpecification:OutdoorAir,
  ZoneOA Design,                          !- Name
  Flow/Zone,                              !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Branch,
  RoofTop Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  RoofTop OA System,                      !- Component Name 1
  RoofTop Air Loop Inlet,                 !- Component Inlet Node Name 1
  RoofTop Mixed Air Outlet,               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  RoofTop System,                         !- Component Name 2
  RoofTop Mixed Air Outlet,               !- Component Inlet Node Name 2
  RoofTop Cooling Coil Outlet,            !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  RoofTop Heating Coil,                   !- Component Name 3
  RoofTop Cooling Coil Outlet,            !- Component Inlet Node Name 3
  RoofTop Heating Coil Outlet,            !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  RoofTop Supply Fan,                     !- Component Name 4
  RoofTop Heating Coil Outlet,            !- Component Inlet Node Name 4
  RoofTop Supply Fan Outlet;              !- Component Outlet Node Name 4

ZoneList,
  1F_Cond,                                !- Name
  Room 106,                               !- Zone Name 1
  Room 103,                               !- Zone Name 2
  Room 104,                               !- Zone Name 3
  Room 105,                               !- Zone Name 4
  Room 102,                               !- Zone Name 5
  1F Plenum;                              !- Zone Name 6

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 202 DOAS Equip List;               !- Name

Coil:Heating:Electric,
  Room 205 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 205 Damper Outlet,                 !- Air Inlet Node Name
  Room 205 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

NodeList,
  Room 203 Inlets,                        !- Name
  Room 203 Supply Inlet,                  !- Node Name 1
  Room 203 OA Inlet,                      !- Node Name 2
  203 DOAS Fan Outlet;                    !- Node Name 3

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  RoofTop OA System Equipment,            !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  RoofTop OA Mixing Box;                  !- Component Name 1

ZoneControl:Thermostat,
  Room 202 Thermostat,                    !- Name
  Room 202,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

OutdoorAir:NodeList,
  RoofTop Outside Air Inlet;              !- Node or NodeList Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 103 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 103 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 103 Zone Equip Inlet,              !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  5.66336931840001E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 103 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 103 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

AirLoopHVAC:OutdoorAirSystem,
  RoofTop OA System,                      !- Name
  RoofTop OA System Controllers,          !- Controller List Name
  RoofTop OA System Equipment,            !- Outdoor Air Equipment List Name
  RoofTop Availability Managers;          !- Availability Manager List Name

ZoneHVAC:OutdoorAirUnit,
  Room 105 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 105,                               !- Zone Name
  3.25643735808001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  105 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  105 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 105 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  105 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 105 DOAS Equip List;               !- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

ZoneHVAC:OutdoorAirUnit,
  Room 103 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 103,                               !- Zone Name
  2.35973721600001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  103 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  103 DOAS ExhFan,                        !- Exhaust Fan Name
  4.86105866496001E-02,                   !- Exhaust Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  103 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 103 OA Inlet,                      !- AirOutlet Node Name
  Room 103 OA Outlet,                     !- AirInlet Node Name
  103 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 103 DOAS Equip List;               !- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

ZoneHVAC:EquipmentList,
  Room 205 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 205 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 205 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentConnections,
  Room 103,                               !- Zone Name
  Room 103 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 103 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  Room 103 Outlets,                       !- Zone Air Exhaust Node or NodeList Name
  Room 103 Zone Air Node,                 !- Zone Air Node Name
  Room 103 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 204 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

Coil:Heating:Electric,
  Room 102 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 102 Damper Outlet,                 !- Air Inlet Node Name
  Room 102 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 106 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 106 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 106 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 106 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 106 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 102 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 102,                               !- Zone Name
  2.69010042624001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  102 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  102 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 102 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  102 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 102 DOAS Equip List;               !- Outdoor Air Unit List Name

CoilPerformance:DX:Cooling,
  Lennox KCA120S4 Stage 1&2,              !- Name
  43081.4516999999,                       !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  2.12376349440001,                       !- Rated Air Flow Rate {m3/s}
  0.0,                                    !- Fraction of Air Flow Bypassed Around Coil
  Lennox KCA120S4 Stage 1&2 CapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1&2 CapFFF,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Lennox KCA120S4 Stage 1&2 EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1&2 EIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  Lennox KCA120S4 PLFFPLR;                !- Part Load Fraction Correlation Curve Name

SetpointManager:MixedAir,
  RoofTop Heating Coil Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  RoofTop Heating Coil Outlet,            !- Reference Setpoint Node Name
  RoofTop Heating Coil Outlet,            !- Fan Inlet Node Name
  RoofTop Supply Fan Outlet,              !- Fan Outlet Node Name
  RoofTop Heating Coil Outlet;            !- Setpoint Node or NodeList Name

OutdoorAir:Node,
  204 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ZoneHVAC:EquipmentConnections,
  Room 102,                               !- Zone Name
  Room 102 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 102 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 102 Zone Air Node,                 !- Zone Air Node Name
  Room 102 Return Outlet;                 !- Zone Return Air Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 104 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 104 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 104 Zone Equip Inlet,              !- Air Inlet Node Name
  0.264290568192001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 104 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 104 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneList,
  Conditioned Zone,                       !- Name
  Room 102,                               !- Zone Name 1
  Room 103,                               !- Zone Name 2
  Room 104,                               !- Zone Name 3
  Room 105,                               !- Zone Name 4
  Room 106,                               !- Zone Name 5
  Room 202,                               !- Zone Name 6
  Room 203,                               !- Zone Name 7
  Room 204,                               !- Zone Name 8
  Room 205,                               !- Zone Name 9
  Room 206,                               !- Zone Name 10
  1F Plenum,                              !- Zone Name 11
  2F Plenum;                              !- Zone Name 12

ZoneHVAC:AirDistributionUnit,
  Room 204 ATU,                           !- Name
  Room 204 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 204 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Site:GroundReflectance,
  0.29,                                   !- January Ground Reflectance {dimensionless}
  0.29,                                   !- February Ground Reflectance {dimensionless}
  0.29,                                   !- March Ground Reflectance {dimensionless}
  0.29,                                   !- April Ground Reflectance {dimensionless}
  0.29,                                   !- May Ground Reflectance {dimensionless}
  0.29,                                   !- June Ground Reflectance {dimensionless}
  0.29,                                   !- July Ground Reflectance {dimensionless}
  0.29,                                   !- August Ground Reflectance {dimensionless}
  0.29,                                   !- September Ground Reflectance {dimensionless}
  0.29,                                   !- October Ground Reflectance {dimensionless}
  0.29,                                   !- November Ground Reflectance {dimensionless}
  0.29;                                   !- December Ground Reflectance {dimensionless}

ZoneHVAC:OutdoorAirUnit,
  Room 206 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 206,                               !- Zone Name
  0.0127425809664,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  206 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  206 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 206 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  206 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 206 DOAS Equip List;               !- Outdoor Air Unit List Name

NodeList,
  Room 204 Inlets,                        !- Name
  Room 204 Supply Inlet,                  !- Node Name 1
  Room 204 OA Inlet,                      !- Node Name 2
  204 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 104 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

ZoneControl:Thermostat,
  Room 106 Thermostat,                    !- Name
  Room 106,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 106 DOAS Equip List;               !- Name

ZoneList,
  2F_Cond,                                !- Name
  Room 206,                               !- Zone Name 1
  Room 202,                               !- Zone Name 2
  Room 203,                               !- Zone Name 3
  Room 205,                               !- Zone Name 4
  Room 204,                               !- Zone Name 5
  2F Plenum;                              !- Zone Name 6

ZoneList,
  Space Type 1,                           !- Name
  1F Plenum,                              !- Zone Name 1
  2F Plenum,                              !- Zone Name 2
  Room 101,                               !- Zone Name 3
  Room 102,                               !- Zone Name 4
  Room 206,                               !- Zone Name 5
  Room 104,                               !- Zone Name 6
  Room 105,                               !- Zone Name 7
  Room 106,                               !- Zone Name 8
  Room 201,                               !- Zone Name 9
  Room 205,                               !- Zone Name 10
  Room 203,                               !- Zone Name 11
  Room 204;                               !- Zone Name 12

Coil:Heating:Electric,
  Room 204 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 204 Damper Outlet,                 !- Air Inlet Node Name
  Room 204 Supply Inlet;                  !- Air Outlet Node Name

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 105,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

NodeList,
  Room 102 Inlets,                        !- Name
  Room 102 Supply Inlet,                  !- Node Name 1
  Room 102 OA Inlet,                      !- Node Name 2
  102 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:AirDistributionUnit,
  Room 106 ATU,                           !- Name
  Room 106 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 106 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

NodeList,
  Room 202 Inlets,                        !- Name
  Room 202 Supply Inlet,                  !- Node Name 1
  Room 202 OA Inlet,                      !- Node Name 2
  202 DOAS Fan Outlet;                    !- Node Name 3

OutdoorAir:Node,
  206 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 202,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

ZoneControl:Thermostat,
  Room 105 Thermostat,                    !- Name
  Room 105,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

NodeList,
  Room 104 Inlets,                        !- Name
  Room 104 Supply Inlet,                  !- Node Name 1
  Room 104 OA Inlet,                      !- Node Name 2
  104 DOAS Fan Outlet;                    !- Node Name 3

!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

EnergyManagementSystem:Actuator,
  CoolingSupplyT,                         !- Name
  RoofTop Cooling Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OutdoorAir:Node,
  202 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

AirLoopHVAC:ReturnPath,
  RoofTop Return Path,                    !- Name
  RoofTop Return Air Outlet,              !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  1F Return Plenum,                       !- Component Name 1
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 2
  2F Return Plenum,                       !- Component Name 2
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 3
  RoofTop Zone Mixer;                     !- Component Name 3

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

ZoneHVAC:AirDistributionUnit,
  Room 102 ATU,                           !- Name
  Room 102 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 102 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

ZoneHVAC:EquipmentConnections,
  Room 106,                               !- Zone Name
  Room 106 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 106 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 106 Zone Air Node,                 !- Zone Air Node Name
  Room 106 Return Outlet;                 !- Zone Return Air Node Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 102,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

NodeList,
  Room 205 Inlets,                        !- Name
  Room 205 Supply Inlet,                  !- Node Name 1
  Room 205 OA Inlet,                      !- Node Name 2
  205 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 103 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SurfaceConvectionAlgorithm:Inside,
  CeilingDiffuser;                        !- Algorithm

Controller:OutdoorAir,
  RoofTop OA Controller,                  !- Name
  RoofTop Relief Air Outlet,              !- Relief Air Outlet Node Name
  RoofTop Air Loop Inlet,                 !- Return Air Node Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  RoofTop Outside Air Inlet,              !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum;                    !- Minimum Limit Type

OutdoorAir:Node,
  202 DOAS Outdoor Air Outlet,            !- Name
  1;                                      !- Height Above Ground {m}

SetpointManager:MixedAir,
  RoofTop Cooling Coil Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  RoofTop Cooling Coil Outlet,            !- Reference Setpoint Node Name
  RoofTop Heating Coil Outlet,            !- Fan Inlet Node Name
  RoofTop Supply Fan Outlet,              !- Fan Outlet Node Name
  RoofTop Cooling Coil Outlet;            !- Setpoint Node or NodeList Name

ZoneControl:Thermostat,
  Room 204 Thermostat,                    !- Name
  Room 204,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

AirLoopHVAC,
  RoofTop,                                !- Name
  ,                                       !- Controller List Name
  RoofTop Availability Managers,          !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  RoofTop Branches,                       !- Branch List Name
  ,                                       !- Connector List Name
  RoofTop Air Loop Inlet,                 !- Supply Side Inlet Node Name
  RoofTop Return Air Outlet,              !- Demand Side Outlet Node Name
  RoofTop Supply Path Inlet,              !- Demand Side Inlet Node Names
  RoofTop Supply Fan Outlet;              !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AvailabilityManager:NightCycle,
  RoofTop Availability,                   !- Name
  ALWAYS_ON,                              !- Applicability Schedule Name
  ALWAYS_ON,                              !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.38888888888889,                       !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

ZoneHVAC:EquipmentList,
  Room 104 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 104 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 104 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

CoilPerformance:DX:Cooling,
  Lennox KCA120S4 Stage 1,                !- Name
  21023.7484296,                          !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  2.12376349440001,                       !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  Lennox KCA120S4 Stage 1 CapFT,          !- Total Cooling Capacity Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1 CapFFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Lennox KCA120S4 Stage 1 EIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1 EIRFFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  Lennox KCA120S4 PLFFPLR;                !- Part Load Fraction Correlation Curve Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 102 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 102 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 102 Zone Equip Inlet,              !- Air Inlet Node Name
  0.132145284096,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  9.43894886400002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 102 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 102 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirLoopHVAC:ReturnPlenum,
  1F Return Plenum,                       !- Name
  1F Plenum,                              !- Zone Name
  1F Plenum Node,                         !- Zone Node Name
  1F Plenum Outlet Node,                  !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Room 102 Return Outlet,                 !- Inlet Node Name 1
  Room 103 Return Outlet,                 !- Inlet Node Name 2
  Room 104 Return Outlet,                 !- Inlet Node Name 3
  Room 105 Return Outlet,                 !- Inlet Node Name 4
  Room 106 Return Outlet;                 !- Inlet Node Name 5

ZoneControl:Thermostat,
  Room 104 Thermostat,                    !- Name
  Room 104,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

Fan:ConstantVolume,
  205 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  205 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  205 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.55,                                  !- Annual Average Outdoor Air Temperature {C}
  22;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 106,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

NodeList,
  Room 103 Outlets,                       !- Name
  Room 103 OA Outlet;                     !- Node Name 1

Coil:Heating:Electric,
  Room 105 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 105 Damper Outlet,                 !- Air Inlet Node Name
  Room 105 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

Coil:Heating:Electric,
  Room 206 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 206 Damper Outlet,                 !- Air Inlet Node Name
  Room 206 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Fan:VariableVolume,
  RoofTop Supply Fan,                     !- Name
  FanAvailSched,                          !- Availability Schedule Name
  0.90,                                   !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  2.35973721600001,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.330891789824,                         !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.2823,                                 !- Fan Power Coefficient 1
  -.6037,                                 !- Fan Power Coefficient 2
  4.0033,                                 !- Fan Power Coefficient 3
  -3.8509,                                !- Fan Power Coefficient 4
  1.1559,                                 !- Fan Power Coefficient 5
  RoofTop Heating Coil Outlet,            !- Air Inlet Node Name
  RoofTop Supply Fan Outlet;              !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Room 205 ATU,                           !- Name
  Room 205 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 205 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:EquipmentList,
  Room 105 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 105 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 105 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 203,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 203 DOAS Equip List;               !- Name

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  RoofTop Cooling Coil,                   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- Air Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- Air Outlet Node Name
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                                      !- Number of Capacity Stages
  0,                                      !- Number of Enhanced Dehumidification Modes
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1 Coil Performance Object Type
  Lennox KCA120S4 Stage 1,                !- Normal Mode Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1+2 Coil Performance Object Type
  Lennox KCA120S4 Stage 1&2;              !- Normal Mode Stage 1+2 Coil Performance Name

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

OutdoorAir:Node,
  103 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

OutdoorAir:Node,
  205 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

Fan:ConstantVolume,
  105 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  105 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  105 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 206 DOAS Equip List;               !- Name

NodeList,
  Room 206 Inlets,                        !- Name
  Room 206 Supply Inlet,                  !- Node Name 1
  Room 206 OA Inlet,                      !- Node Name 2
  206 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:AirDistributionUnit,
  Room 105 ATU,                           !- Name
  Room 105 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 105 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
  Room 206 ATU,                           !- Name
  Room 206 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 206 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:EquipmentList,
  Room 202 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 202 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 202 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

ZoneHVAC:EquipmentConnections,
  Room 206,                               !- Zone Name
  Room 206 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 206 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 206 Zone Air Node,                 !- Zone Air Node Name
  Room 206 Return Outlet;                 !- Zone Return Air Node Name

Coil:Heating:Electric,
  Room 103 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 103 Damper Outlet,                 !- Air Inlet Node Name
  Room 103 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COILPERFORMANCE:DX:COOLING ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

Fan:ConstantVolume,
  202 DOAS ExhFan,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room 202 OA Outlet,                     !- Air Inlet Node Name
  202 DOAS Outdoor Air Outlet,            !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

EnergyManagementSystem:Actuator,
  HeatingSupplyT,                         !- Name
  RoofTop Heating Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

ZoneCapacitanceMultiplier:ResearchSpecial,
  Multiplier,                             !- Name
  ,                                       !- Zone or ZoneList Name
  1,                                      !- Temperature Capacity Multiplier
  1,                                      !- Humidity Capacity Multiplier
  1,                                      !- Carbon Dioxide Capacity Multiplier
  1;                                      !- Generic Contaminant Capacity Multiplier

AirTerminal:SingleDuct:VAV:Reheat,
  Room 105 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 105 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 105 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 105 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 105 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

Fan:ConstantVolume,
  102 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  102 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  102 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 202 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 202 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 202 Zone Equip Inlet,              !- Air Inlet Node Name
  0.212376349440001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  9.91089630720002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 202 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 202 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSTAGEWITHHUMIDITYCONTROLMODE ===========

Fan:ConstantVolume,
  106 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  106 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  106 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

AirLoopHVAC:ReturnPlenum,
  2F Return Plenum,                       !- Name
  2F Plenum,                              !- Zone Name
  2F Plenum Node,                         !- Zone Node Name
  2F Plenum Outlet Node,                  !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Room 202 Return Outlet,                 !- Inlet Node Name 1
  Room 203 Return Outlet,                 !- Inlet Node Name 2
  Room 204 Return Outlet,                 !- Inlet Node Name 3
  Room 205 Return Outlet,                 !- Inlet Node Name 4
  Room 206 Return Outlet;                 !- Inlet Node Name 5

Coil:Heating:Electric,
  Room 106 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 106 Damper Outlet,                 !- Air Inlet Node Name
  Room 106 Supply Inlet;                  !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 204 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 204 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 204 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 204 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 204 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 204 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 204,                               !- Zone Name
  0.0136864758528,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  204 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  204 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 204 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  204 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 204 DOAS Equip List;               !- Outdoor Air Unit List Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 104,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Sizing:System,
  RoofTop,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0,                                      !- Design Outdoor Air Flow Rate {m3/s}
  0.9,                                    !- Central Heating Maximum System Air Flow Ratio
  2,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  14.4444444444444,                       !- Central Cooling Design Supply Air Temperature {C}
  43.3,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Flow/System,                            !- Cooling Supply Air Flow Rate Method
  1.6518160512,                           !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                            !- Heating Supply Air Flow Rate Method
  1.51023181824,                          !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1.0,                                    !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

NodeList,
  Room 105 Inlets,                        !- Name
  Room 105 Supply Inlet,                  !- Node Name 1
  Room 105 OA Inlet,                      !- Node Name 2
  105 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 205 DOAS Equip List;               !- Name

NodeList,
  Room 103 Inlets,                        !- Name
  Room 103 Supply Inlet,                  !- Node Name 1
  Room 103 OA Inlet,                      !- Node Name 2
  103 DOAS Fan Outlet;                    !- Node Name 3

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 204,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:AirDistributionUnit,
  Room 103 ATU,                           !- Name
  Room 103 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 103 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

OutdoorAir:Node,
  102 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

ZoneControl:Thermostat,
  Room 103 Thermostat,                    !- Name
  Room 103,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

ZoneHVAC:EquipmentConnections,
  Room 104,                               !- Zone Name
  Room 104 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 104 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 104 Zone Air Node,                 !- Zone Air Node Name
  Room 104 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

ZoneHVAC:EquipmentConnections,
  Room 105,                               !- Zone Name
  Room 105 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 105 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 105 Zone Air Node,                 !- Zone Air Node Name
  Room 105 Return Outlet;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room 203,                               !- Zone Name
  Room 203 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 203 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 203 Zone Air Node,                 !- Zone Air Node Name
  Room 203 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 203 Thermostat,                    !- Name
  Room 203,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

ZoneHVAC:OutdoorAirUnit,
  Room 203 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 203,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  203 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  203 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 203 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  203 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 203 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneControl:Thermostat,
  Room 206 Thermostat,                    !- Name
  Room 206,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 203 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 203 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 203 Zone Equip Inlet,              !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  7.07921164800002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 203 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 203 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

Fan:ConstantVolume,
  104 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  104 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  104 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

OutdoorAir:Node,
  106 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

ZoneHVAC:EquipmentList,
  Room 206 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 206 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 206 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Fan:ConstantVolume,
  103 DOAS ExhFan,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room 103 OA Outlet,                     !- Air Inlet Node Name
  103 DOAS Outdoor Air Outlet,            !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 106 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 106 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 106 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentList,
  Room 204 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 204 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 204 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentList,
  Room 102 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 102 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 102 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

AirLoopHVAC:ControllerList,
  RoofTop OA System Controllers,          !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  RoofTop OA Controller;                  !- Controller Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 206 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 206 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 206 Zone Equip Inlet,              !- Air Inlet Node Name
  0.297326889216001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 206 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 206 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 205 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 205,                               !- Zone Name
  0.0127425809664,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  205 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  205 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 205 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  205 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 205 DOAS Equip List;               !- Outdoor Air Unit List Name

Fan:ConstantVolume,
  103 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  103 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  103 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

OutdoorAir:Node,
  103 DOAS Outdoor Air Outlet,            !- Name
  1;                                      !- Height Above Ground {m}

OutdoorAir:Mixer,
  RoofTop OA Mixing Box,                  !- Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  RoofTop Outside Air Inlet,              !- Outdoor Air Stream Node Name
  RoofTop Relief Air Outlet,              !- Relief Air Stream Node Name
  RoofTop Air Loop Inlet;                 !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

ZoneHVAC:OutdoorAirUnit,
  Room 106 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 106,                               !- Zone Name
  2.59571093760001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  106 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  106 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 106 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  106 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 106 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  Perimeter,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 203,                               !- Zone Name 3
  Room 205,                               !- Zone Name 4
  Room 201,                               !- Zone Name 5
  Room 105,                               !- Zone Name 6
  Room 104,                               !- Zone Name 7
  Room 101,                               !- Zone Name 8
  Room 204,                               !- Zone Name 9
  Room 102;                               !- Zone Name 10

Coil:Heating:Electric,
  Room 104 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 104 Damper Outlet,                 !- Air Inlet Node Name
  Room 104 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

OutdoorAir:Node,
  203 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

AvailabilityManagerAssignmentList,
  RoofTop Availability Managers,          !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  RoofTop Availability;                   !- Availability Manager Name 1

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT:EQUIPMENTLIST ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 103,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

NodeList,
  Room 202 Outlets,                       !- Name
  Room 202 OA Outlet;                     !- Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 205,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

ZoneHVAC:EquipmentList,
  Room 203 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 203 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 203 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 206,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Coil:Heating:Electric,
  Room 202 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1999.99999950072,                       !- Nominal Capacity {W}
  Room 202 Damper Outlet,                 !- Air Inlet Node Name
  Room 202 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 205 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 205 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 205 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 205 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 205 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

BranchList,
  RoofTop Branches,                       !- Name
  RoofTop Main Branch;                    !- Branch Name 1

OutdoorAir:Node,
  104 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

NodeList,
  Room 106 Inlets,                        !- Name
  Room 106 Supply Inlet,                  !- Node Name 1
  Room 106 OA Inlet,                      !- Node Name 2
  106 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:EquipmentConnections,
  Room 202,                               !- Zone Name
  Room 202 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 202 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  Room 202 Outlets,                       !- Zone Air Exhaust Node or NodeList Name
  Room 202 Zone Air Node,                 !- Zone Air Node Name
  Room 202 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

Coil:Heating:Fuel,
  RoofTop Heating Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  0,                                      !- Nominal Capacity {W}
  RoofTop Cooling Coil Outlet,            !- Air Inlet Node Name
  RoofTop Heating Coil Outlet,            !- Air Outlet Node Name
  RoofTop Heating Coil Outlet,            !- Temperature Setpoint Node Name
  ,                                       !- Parasitic Electric Load {W}
  RoofTop Heating Coil PLF-FPLR;          !- Part Load Fraction Correlation Curve Name

OutdoorAir:Node,
  105 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

ZoneHVAC:OutdoorAirUnit,
  Room 104 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 104,                               !- Zone Name
  2.54851619328001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  104 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  104 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 104 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  104 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 104 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneHVAC:EquipmentConnections,
  Room 204,                               !- Zone Name
  Room 204 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 204 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 204 Zone Air Node,                 !- Zone Air Node Name
  Room 204 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Fan:ConstantVolume,
  202 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  202 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  202 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 103 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 103 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 103 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

CoilSystem:Cooling:DX,
  RoofTop System,                         !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- DX Cooling Coil System Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Outlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode, !- Cooling Coil Object Type
  RoofTop Cooling Coil,                   !- Cooling Coil Name
  None,                                   !- Dehumidification Control Type
  Yes,                                    !- Run on Sensible Load
  No;                                     !- Run on Latent Load

Coil:Heating:Electric,
  Room 203 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.00000035822,                       !- Nominal Capacity {W}
  Room 203 Damper Outlet,                 !- Air Inlet Node Name
  Room 203 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

Fan:ConstantVolume,
  206 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  206 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  206 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

NodeList,
  RoofTop Mixed Air Nodes,                !- Name
  RoofTop Cooling Coil Outlet,            !- Node Name 1
  RoofTop Mixed Air Outlet;               !- Node Name 2

AirLoopHVAC:ZoneMixer,
  RoofTop Zone Mixer,                     !- Name
  RoofTop Return Air Outlet,              !- Outlet Node Name
  1F Plenum Outlet Node,                  !- Inlet Node Name 1
  2F Plenum Outlet Node;                  !- Inlet Node Name 2

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 102 DOAS Equip List;               !- Name

Fan:ConstantVolume,
  204 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  204 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  204 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

ZoneHVAC:AirDistributionUnit,
  Room 202 ATU,                           !- Name
  Room 202 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 202 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

ZoneControl:Thermostat,
  Room 205 Thermostat,                    !- Name
  Room 205,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

Site:GroundTemperature:BuildingSurface,
  19.939,                                 !- January Ground Temperature {C}
  19.907,                                 !- February Ground Temperature {C}
  19.925,                                 !- March Ground Temperature {C}
  20.167,                                 !- April Ground Temperature {C}
  21.424,                                 !- May Ground Temperature {C}
  22.505,                                 !- June Ground Temperature {C}
  22.726,                                 !- July Ground Temperature {C}
  22.815,                                 !- August Ground Temperature {C}
  22.805,                                 !- September Ground Temperature {C}
  20.837,                                 !- October Ground Temperature {C}
  20.22,                                  !- November Ground Temperature {C}
  20.048;                                 !- December Ground Temperature {C}

AirLoopHVAC:SupplyPath,
  RoofTop Supply Path,                    !- Name
  RoofTop Supply Path Inlet,              !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  RoofTop Zone Splitter;                  !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

ZoneHVAC:EquipmentConnections,
  Room 205,                               !- Zone Name
  Room 205 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 205 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 205 Zone Air Node,                 !- Zone Air Node Name
  Room 205 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 102 Thermostat,                    !- Name
  Room 102,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

ZoneHVAC:AirDistributionUnit,
  Room 203 ATU,                           !- Name
  Room 203 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 203 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

AirLoopHVAC:ZoneSplitter,
  RoofTop Zone Splitter,                  !- Name
  RoofTop Supply Path Inlet,              !- Inlet Node Name
  Room 102 Zone Equip Inlet,              !- Outlet Node Name 1
  Room 103 Zone Equip Inlet,              !- Outlet Node Name 2
  Room 104 Zone Equip Inlet,              !- Outlet Node Name 3
  Room 105 Zone Equip Inlet,              !- Outlet Node Name 4
  Room 106 Zone Equip Inlet,              !- Outlet Node Name 5
  Room 202 Zone Equip Inlet,              !- Outlet Node Name 6
  Room 203 Zone Equip Inlet,              !- Outlet Node Name 7
  Room 204 Zone Equip Inlet,              !- Outlet Node Name 8
  Room 205 Zone Equip Inlet,              !- Outlet Node Name 9
  Room 206 Zone Equip Inlet;              !- Outlet Node Name 10

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 105 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
! SetpointManager:Scheduled,
! RoofTop Cooling Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Cooling 13.89.,  !- Schedule Name
! RoofTop Supply Fan Outlet;  !- Setpoint Node or NodeList Name
! ! ! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! ! ! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
! SetpointManager:Scheduled,
! RoofTop Heating Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Heating 20,  !- Schedule Name
! RoofTop Supply Path Inlet;  !- Setpoint Node or NodeList Name

ZoneHVAC:AirDistributionUnit,
  Room 104 ATU,                           !- Name
  Room 104 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 104 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneHVAC:OutdoorAirUnit,
  Room 202 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 202,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  202 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  202 DOAS ExhFan,                        !- Exhaust Fan Name
  6.27690099456002E-02,                   !- Exhaust Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  202 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 202 OA Inlet,                      !- AirOutlet Node Name
  Room 202 OA Outlet,                     !- AirInlet Node Name
  202 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 202 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  All Zones,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 202,                               !- Zone Name 3
  Room 203,                               !- Zone Name 4
  Room 205,                               !- Zone Name 5
  1F Plenum,                              !- Zone Name 6
  Room 201,                               !- Zone Name 7
  Room 103,                               !- Zone Name 8
  Room 104,                               !- Zone Name 9
  Room 105,                               !- Zone Name 10
  Room 101,                               !- Zone Name 11
  2F Plenum,                              !- Zone Name 12
  Room 204,                               !- Zone Name 13
  Room 102;                               !- Zone Name 14

Fan:ConstantVolume,
  203 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  203 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  203 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

DesignSpecification:OutdoorAir,
  ZoneOA Design,                          !- Name
  Flow/Zone,                              !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Branch,
  RoofTop Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  RoofTop OA System,                      !- Component Name 1
  RoofTop Air Loop Inlet,                 !- Component Inlet Node Name 1
  RoofTop Mixed Air Outlet,               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  RoofTop System,                         !- Component Name 2
  RoofTop Mixed Air Outlet,               !- Component Inlet Node Name 2
  RoofTop Cooling Coil Outlet,            !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  RoofTop Heating Coil,                   !- Component Name 3
  RoofTop Cooling Coil Outlet,            !- Component Inlet Node Name 3
  RoofTop Heating Coil Outlet,            !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  RoofTop Supply Fan,                     !- Component Name 4
  RoofTop Heating Coil Outlet,            !- Component Inlet Node Name 4
  RoofTop Supply Fan Outlet;              !- Component Outlet Node Name 4

ZoneList,
  1F_Cond,                                !- Name
  Room 106,                               !- Zone Name 1
  Room 103,                               !- Zone Name 2
  Room 104,                               !- Zone Name 3
  Room 105,                               !- Zone Name 4
  Room 102,                               !- Zone Name 5
  1F Plenum;                              !- Zone Name 6

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 202 DOAS Equip List;               !- Name

Coil:Heating:Electric,
  Room 205 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 205 Damper Outlet,                 !- Air Inlet Node Name
  Room 205 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

NodeList,
  Room 203 Inlets,                        !- Name
  Room 203 Supply Inlet,                  !- Node Name 1
  Room 203 OA Inlet,                      !- Node Name 2
  203 DOAS Fan Outlet;                    !- Node Name 3

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  RoofTop OA System Equipment,            !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  RoofTop OA Mixing Box;                  !- Component Name 1

ZoneControl:Thermostat,
  Room 202 Thermostat,                    !- Name
  Room 202,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

OutdoorAir:NodeList,
  RoofTop Outside Air Inlet;              !- Node or NodeList Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 103 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 103 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 103 Zone Equip Inlet,              !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  5.66336931840001E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 103 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 103 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

AirLoopHVAC:OutdoorAirSystem,
  RoofTop OA System,                      !- Name
  RoofTop OA System Controllers,          !- Controller List Name
  RoofTop OA System Equipment,            !- Outdoor Air Equipment List Name
  RoofTop Availability Managers;          !- Availability Manager List Name

ZoneHVAC:OutdoorAirUnit,
  Room 105 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 105,                               !- Zone Name
  3.25643735808001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  105 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  105 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 105 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  105 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 105 DOAS Equip List;               !- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

ZoneHVAC:OutdoorAirUnit,
  Room 103 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 103,                               !- Zone Name
  2.35973721600001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  103 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  103 DOAS ExhFan,                        !- Exhaust Fan Name
  4.86105866496001E-02,                   !- Exhaust Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  103 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 103 OA Inlet,                      !- AirOutlet Node Name
  Room 103 OA Outlet,                     !- AirInlet Node Name
  103 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 103 DOAS Equip List;               !- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

ZoneHVAC:EquipmentList,
  Room 205 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 205 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 205 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentConnections,
  Room 103,                               !- Zone Name
  Room 103 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 103 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  Room 103 Outlets,                       !- Zone Air Exhaust Node or NodeList Name
  Room 103 Zone Air Node,                 !- Zone Air Node Name
  Room 103 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 204 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

Coil:Heating:Electric,
  Room 102 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 102 Damper Outlet,                 !- Air Inlet Node Name
  Room 102 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 106 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 106 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 106 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 106 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 106 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 102 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 102,                               !- Zone Name
  2.69010042624001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  102 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  102 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 102 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  102 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 102 DOAS Equip List;               !- Outdoor Air Unit List Name

CoilPerformance:DX:Cooling,
  Lennox KCA120S4 Stage 1&2,              !- Name
  43081.4516999999,                       !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  2.12376349440001,                       !- Rated Air Flow Rate {m3/s}
  0.0,                                    !- Fraction of Air Flow Bypassed Around Coil
  Lennox KCA120S4 Stage 1&2 CapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1&2 CapFFF,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Lennox KCA120S4 Stage 1&2 EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1&2 EIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  Lennox KCA120S4 PLFFPLR;                !- Part Load Fraction Correlation Curve Name

SetpointManager:MixedAir,
  RoofTop Heating Coil Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  RoofTop Heating Coil Outlet,            !- Reference Setpoint Node Name
  RoofTop Heating Coil Outlet,            !- Fan Inlet Node Name
  RoofTop Supply Fan Outlet,              !- Fan Outlet Node Name
  RoofTop Heating Coil Outlet;            !- Setpoint Node or NodeList Name

OutdoorAir:Node,
  204 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ZoneHVAC:EquipmentConnections,
  Room 102,                               !- Zone Name
  Room 102 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 102 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 102 Zone Air Node,                 !- Zone Air Node Name
  Room 102 Return Outlet;                 !- Zone Return Air Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 104 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 104 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 104 Zone Equip Inlet,              !- Air Inlet Node Name
  0.264290568192001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 104 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 104 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneList,
  Conditioned Zone,                       !- Name
  Room 102,                               !- Zone Name 1
  Room 103,                               !- Zone Name 2
  Room 104,                               !- Zone Name 3
  Room 105,                               !- Zone Name 4
  Room 106,                               !- Zone Name 5
  Room 202,                               !- Zone Name 6
  Room 203,                               !- Zone Name 7
  Room 204,                               !- Zone Name 8
  Room 205,                               !- Zone Name 9
  Room 206,                               !- Zone Name 10
  1F Plenum,                              !- Zone Name 11
  2F Plenum;                              !- Zone Name 12

ZoneHVAC:AirDistributionUnit,
  Room 204 ATU,                           !- Name
  Room 204 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 204 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Site:GroundReflectance,
  0.29,                                   !- January Ground Reflectance {dimensionless}
  0.29,                                   !- February Ground Reflectance {dimensionless}
  0.29,                                   !- March Ground Reflectance {dimensionless}
  0.29,                                   !- April Ground Reflectance {dimensionless}
  0.29,                                   !- May Ground Reflectance {dimensionless}
  0.29,                                   !- June Ground Reflectance {dimensionless}
  0.29,                                   !- July Ground Reflectance {dimensionless}
  0.29,                                   !- August Ground Reflectance {dimensionless}
  0.29,                                   !- September Ground Reflectance {dimensionless}
  0.29,                                   !- October Ground Reflectance {dimensionless}
  0.29,                                   !- November Ground Reflectance {dimensionless}
  0.29;                                   !- December Ground Reflectance {dimensionless}

ZoneHVAC:OutdoorAirUnit,
  Room 206 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 206,                               !- Zone Name
  0.0127425809664,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  206 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  206 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 206 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  206 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 206 DOAS Equip List;               !- Outdoor Air Unit List Name

NodeList,
  Room 204 Inlets,                        !- Name
  Room 204 Supply Inlet,                  !- Node Name 1
  Room 204 OA Inlet,                      !- Node Name 2
  204 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 104 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

ZoneControl:Thermostat,
  Room 106 Thermostat,                    !- Name
  Room 106,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 106 DOAS Equip List;               !- Name

ZoneList,
  2F_Cond,                                !- Name
  Room 206,                               !- Zone Name 1
  Room 202,                               !- Zone Name 2
  Room 203,                               !- Zone Name 3
  Room 205,                               !- Zone Name 4
  Room 204,                               !- Zone Name 5
  2F Plenum;                              !- Zone Name 6

ZoneList,
  Space Type 1,                           !- Name
  1F Plenum,                              !- Zone Name 1
  2F Plenum,                              !- Zone Name 2
  Room 101,                               !- Zone Name 3
  Room 102,                               !- Zone Name 4
  Room 206,                               !- Zone Name 5
  Room 104,                               !- Zone Name 6
  Room 105,                               !- Zone Name 7
  Room 106,                               !- Zone Name 8
  Room 201,                               !- Zone Name 9
  Room 205,                               !- Zone Name 10
  Room 203,                               !- Zone Name 11
  Room 204;                               !- Zone Name 12

Coil:Heating:Electric,
  Room 204 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 204 Damper Outlet,                 !- Air Inlet Node Name
  Room 204 Supply Inlet;                  !- Air Outlet Node Name

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 105,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

NodeList,
  Room 102 Inlets,                        !- Name
  Room 102 Supply Inlet,                  !- Node Name 1
  Room 102 OA Inlet,                      !- Node Name 2
  102 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:AirDistributionUnit,
  Room 106 ATU,                           !- Name
  Room 106 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 106 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

NodeList,
  Room 202 Inlets,                        !- Name
  Room 202 Supply Inlet,                  !- Node Name 1
  Room 202 OA Inlet,                      !- Node Name 2
  202 DOAS Fan Outlet;                    !- Node Name 3

OutdoorAir:Node,
  206 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 202,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

ZoneControl:Thermostat,
  Room 105 Thermostat,                    !- Name
  Room 105,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

NodeList,
  Room 104 Inlets,                        !- Name
  Room 104 Supply Inlet,                  !- Node Name 1
  Room 104 OA Inlet,                      !- Node Name 2
  104 DOAS Fan Outlet;                    !- Node Name 3

!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

EnergyManagementSystem:Actuator,
  CoolingSupplyT,                         !- Name
  RoofTop Cooling Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OutdoorAir:Node,
  202 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

AirLoopHVAC:ReturnPath,
  RoofTop Return Path,                    !- Name
  RoofTop Return Air Outlet,              !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  1F Return Plenum,                       !- Component Name 1
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 2
  2F Return Plenum,                       !- Component Name 2
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 3
  RoofTop Zone Mixer;                     !- Component Name 3

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

ZoneHVAC:AirDistributionUnit,
  Room 102 ATU,                           !- Name
  Room 102 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 102 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

ZoneHVAC:EquipmentConnections,
  Room 106,                               !- Zone Name
  Room 106 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 106 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 106 Zone Air Node,                 !- Zone Air Node Name
  Room 106 Return Outlet;                 !- Zone Return Air Node Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 102,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

NodeList,
  Room 205 Inlets,                        !- Name
  Room 205 Supply Inlet,                  !- Node Name 1
  Room 205 OA Inlet,                      !- Node Name 2
  205 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 103 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SurfaceConvectionAlgorithm:Inside,
  CeilingDiffuser;                        !- Algorithm

Controller:OutdoorAir,
  RoofTop OA Controller,                  !- Name
  RoofTop Relief Air Outlet,              !- Relief Air Outlet Node Name
  RoofTop Air Loop Inlet,                 !- Return Air Node Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  RoofTop Outside Air Inlet,              !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum;                    !- Minimum Limit Type

OutdoorAir:Node,
  202 DOAS Outdoor Air Outlet,            !- Name
  1;                                      !- Height Above Ground {m}

SetpointManager:MixedAir,
  RoofTop Cooling Coil Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  RoofTop Cooling Coil Outlet,            !- Reference Setpoint Node Name
  RoofTop Heating Coil Outlet,            !- Fan Inlet Node Name
  RoofTop Supply Fan Outlet,              !- Fan Outlet Node Name
  RoofTop Cooling Coil Outlet;            !- Setpoint Node or NodeList Name

ZoneControl:Thermostat,
  Room 204 Thermostat,                    !- Name
  Room 204,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

AirLoopHVAC,
  RoofTop,                                !- Name
  ,                                       !- Controller List Name
  RoofTop Availability Managers,          !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  RoofTop Branches,                       !- Branch List Name
  ,                                       !- Connector List Name
  RoofTop Air Loop Inlet,                 !- Supply Side Inlet Node Name
  RoofTop Return Air Outlet,              !- Demand Side Outlet Node Name
  RoofTop Supply Path Inlet,              !- Demand Side Inlet Node Names
  RoofTop Supply Fan Outlet;              !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AvailabilityManager:NightCycle,
  RoofTop Availability,                   !- Name
  ALWAYS_ON,                              !- Applicability Schedule Name
  ALWAYS_ON,                              !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.38888888888889,                       !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

ZoneHVAC:EquipmentList,
  Room 104 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 104 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 104 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

CoilPerformance:DX:Cooling,
  Lennox KCA120S4 Stage 1,                !- Name
  21023.7484296,                          !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  2.12376349440001,                       !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  Lennox KCA120S4 Stage 1 CapFT,          !- Total Cooling Capacity Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1 CapFFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Lennox KCA120S4 Stage 1 EIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1 EIRFFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  Lennox KCA120S4 PLFFPLR;                !- Part Load Fraction Correlation Curve Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 102 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 102 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 102 Zone Equip Inlet,              !- Air Inlet Node Name
  0.132145284096,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  9.43894886400002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 102 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 102 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirLoopHVAC:ReturnPlenum,
  1F Return Plenum,                       !- Name
  1F Plenum,                              !- Zone Name
  1F Plenum Node,                         !- Zone Node Name
  1F Plenum Outlet Node,                  !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Room 102 Return Outlet,                 !- Inlet Node Name 1
  Room 103 Return Outlet,                 !- Inlet Node Name 2
  Room 104 Return Outlet,                 !- Inlet Node Name 3
  Room 105 Return Outlet,                 !- Inlet Node Name 4
  Room 106 Return Outlet;                 !- Inlet Node Name 5

ZoneControl:Thermostat,
  Room 104 Thermostat,                    !- Name
  Room 104,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

Fan:ConstantVolume,
  205 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  205 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  205 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.55,                                  !- Annual Average Outdoor Air Temperature {C}
  22;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 106,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

NodeList,
  Room 103 Outlets,                       !- Name
  Room 103 OA Outlet;                     !- Node Name 1

Coil:Heating:Electric,
  Room 105 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 105 Damper Outlet,                 !- Air Inlet Node Name
  Room 105 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

Coil:Heating:Electric,
  Room 206 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 206 Damper Outlet,                 !- Air Inlet Node Name
  Room 206 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Fan:VariableVolume,
  RoofTop Supply Fan,                     !- Name
  FanAvailSched,                          !- Availability Schedule Name
  0.90,                                   !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  2.35973721600001,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.330891789824,                         !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.2823,                                 !- Fan Power Coefficient 1
  -.6037,                                 !- Fan Power Coefficient 2
  4.0033,                                 !- Fan Power Coefficient 3
  -3.8509,                                !- Fan Power Coefficient 4
  1.1559,                                 !- Fan Power Coefficient 5
  RoofTop Heating Coil Outlet,            !- Air Inlet Node Name
  RoofTop Supply Fan Outlet;              !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Room 205 ATU,                           !- Name
  Room 205 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 205 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:EquipmentList,
  Room 105 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 105 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 105 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 203,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 203 DOAS Equip List;               !- Name

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  RoofTop Cooling Coil,                   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- Air Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- Air Outlet Node Name
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                                      !- Number of Capacity Stages
  0,                                      !- Number of Enhanced Dehumidification Modes
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1 Coil Performance Object Type
  Lennox KCA120S4 Stage 1,                !- Normal Mode Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1+2 Coil Performance Object Type
  Lennox KCA120S4 Stage 1&2;              !- Normal Mode Stage 1+2 Coil Performance Name

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

OutdoorAir:Node,
  103 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

OutdoorAir:Node,
  205 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

Fan:ConstantVolume,
  105 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  105 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  105 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 206 DOAS Equip List;               !- Name

NodeList,
  Room 206 Inlets,                        !- Name
  Room 206 Supply Inlet,                  !- Node Name 1
  Room 206 OA Inlet,                      !- Node Name 2
  206 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:AirDistributionUnit,
  Room 105 ATU,                           !- Name
  Room 105 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 105 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
  Room 206 ATU,                           !- Name
  Room 206 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 206 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:EquipmentList,
  Room 202 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 202 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 202 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

ZoneHVAC:EquipmentConnections,
  Room 206,                               !- Zone Name
  Room 206 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 206 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 206 Zone Air Node,                 !- Zone Air Node Name
  Room 206 Return Outlet;                 !- Zone Return Air Node Name

Coil:Heating:Electric,
  Room 103 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 103 Damper Outlet,                 !- Air Inlet Node Name
  Room 103 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COILPERFORMANCE:DX:COOLING ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

Fan:ConstantVolume,
  202 DOAS ExhFan,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room 202 OA Outlet,                     !- Air Inlet Node Name
  202 DOAS Outdoor Air Outlet,            !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

EnergyManagementSystem:Actuator,
  HeatingSupplyT,                         !- Name
  RoofTop Heating Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

ZoneCapacitanceMultiplier:ResearchSpecial,
  Multiplier,                             !- Name
  ,                                       !- Zone or ZoneList Name
  1,                                      !- Temperature Capacity Multiplier
  1,                                      !- Humidity Capacity Multiplier
  1,                                      !- Carbon Dioxide Capacity Multiplier
  1;                                      !- Generic Contaminant Capacity Multiplier

AirTerminal:SingleDuct:VAV:Reheat,
  Room 105 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 105 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 105 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 105 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 105 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

Fan:ConstantVolume,
  102 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  102 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  102 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 202 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 202 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 202 Zone Equip Inlet,              !- Air Inlet Node Name
  0.212376349440001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  9.91089630720002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 202 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 202 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSTAGEWITHHUMIDITYCONTROLMODE ===========

Fan:ConstantVolume,
  106 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  106 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  106 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

AirLoopHVAC:ReturnPlenum,
  2F Return Plenum,                       !- Name
  2F Plenum,                              !- Zone Name
  2F Plenum Node,                         !- Zone Node Name
  2F Plenum Outlet Node,                  !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Room 202 Return Outlet,                 !- Inlet Node Name 1
  Room 203 Return Outlet,                 !- Inlet Node Name 2
  Room 204 Return Outlet,                 !- Inlet Node Name 3
  Room 205 Return Outlet,                 !- Inlet Node Name 4
  Room 206 Return Outlet;                 !- Inlet Node Name 5

Coil:Heating:Electric,
  Room 106 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 106 Damper Outlet,                 !- Air Inlet Node Name
  Room 106 Supply Inlet;                  !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 204 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 204 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 204 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 204 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 204 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 204 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 204,                               !- Zone Name
  0.0136864758528,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  204 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  204 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 204 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  204 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 204 DOAS Equip List;               !- Outdoor Air Unit List Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 104,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Sizing:System,
  RoofTop,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0,                                      !- Design Outdoor Air Flow Rate {m3/s}
  0.9,                                    !- Central Heating Maximum System Air Flow Ratio
  2,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  14.4444444444444,                       !- Central Cooling Design Supply Air Temperature {C}
  43.3,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Flow/System,                            !- Cooling Supply Air Flow Rate Method
  1.6518160512,                           !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                            !- Heating Supply Air Flow Rate Method
  1.51023181824,                          !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1.0,                                    !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

NodeList,
  Room 105 Inlets,                        !- Name
  Room 105 Supply Inlet,                  !- Node Name 1
  Room 105 OA Inlet,                      !- Node Name 2
  105 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 205 DOAS Equip List;               !- Name

NodeList,
  Room 103 Inlets,                        !- Name
  Room 103 Supply Inlet,                  !- Node Name 1
  Room 103 OA Inlet,                      !- Node Name 2
  103 DOAS Fan Outlet;                    !- Node Name 3

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 204,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:AirDistributionUnit,
  Room 103 ATU,                           !- Name
  Room 103 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 103 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

OutdoorAir:Node,
  102 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Fan:VariableVolume,
  RoofTop Supply Fan,                     !- Name
  FanAvailSched,                          !- Availability Schedule Name
  0.90,                                   !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  2.35973721600001,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.330891789824,                         !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.2823,                                 !- Fan Power Coefficient 1
  -.6037,                                 !- Fan Power Coefficient 2
  4.0033,                                 !- Fan Power Coefficient 3
  -3.8509,                                !- Fan Power Coefficient 4
  1.1559,                                 !- Fan Power Coefficient 5
  RoofTop Heating Coil Outlet,            !- Air Inlet Node Name
  RoofTop Supply Fan Outlet;              !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Room 205 ATU,                           !- Name
  Room 205 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 205 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:EquipmentList,
  Room 105 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 105 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 105 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 203,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 203 DOAS Equip List;               !- Name

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  RoofTop Cooling Coil,                   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- Air Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- Air Outlet Node Name
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                                      !- Number of Capacity Stages
  0,                                      !- Number of Enhanced Dehumidification Modes
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1 Coil Performance Object Type
  Lennox KCA120S4 Stage 1,                !- Normal Mode Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1+2 Coil Performance Object Type
  Lennox KCA120S4 Stage 1&2;              !- Normal Mode Stage 1+2 Coil Performance Name

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

OutdoorAir:Node,
  103 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

OutdoorAir:Node,
  205 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

Fan:ConstantVolume,
  105 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  105 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  105 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 206 DOAS Equip List;               !- Name

NodeList,
  Room 206 Inlets,                        !- Name
  Room 206 Supply Inlet,                  !- Node Name 1
  Room 206 OA Inlet,                      !- Node Name 2
  206 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:AirDistributionUnit,
  Room 105 ATU,                           !- Name
  Room 105 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 105 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
  Room 206 ATU,                           !- Name
  Room 206 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 206 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:EquipmentList,
  Room 202 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 202 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 202 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

ZoneHVAC:EquipmentConnections,
  Room 206,                               !- Zone Name
  Room 206 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 206 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 206 Zone Air Node,                 !- Zone Air Node Name
  Room 206 Return Outlet;                 !- Zone Return Air Node Name

Coil:Heating:Electric,
  Room 103 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 103 Damper Outlet,                 !- Air Inlet Node Name
  Room 103 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COILPERFORMANCE:DX:COOLING ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

Fan:ConstantVolume,
  202 DOAS ExhFan,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room 202 OA Outlet,                     !- Air Inlet Node Name
  202 DOAS Outdoor Air Outlet,            !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

EnergyManagementSystem:Actuator,
  HeatingSupplyT,                         !- Name
  RoofTop Heating Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

ZoneCapacitanceMultiplier:ResearchSpecial,
  Multiplier,                             !- Name
  ,                                       !- Zone or ZoneList Name
  1,                                      !- Temperature Capacity Multiplier
  1,                                      !- Humidity Capacity Multiplier
  1,                                      !- Carbon Dioxide Capacity Multiplier
  1;                                      !- Generic Contaminant Capacity Multiplier

AirTerminal:SingleDuct:VAV:Reheat,
  Room 105 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 105 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 105 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 105 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 105 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

Fan:ConstantVolume,
  102 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  102 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  102 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 202 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 202 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 202 Zone Equip Inlet,              !- Air Inlet Node Name
  0.212376349440001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  9.91089630720002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 202 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 202 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSTAGEWITHHUMIDITYCONTROLMODE ===========

Fan:ConstantVolume,
  106 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  106 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  106 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

AirLoopHVAC:ReturnPlenum,
  2F Return Plenum,                       !- Name
  2F Plenum,                              !- Zone Name
  2F Plenum Node,                         !- Zone Node Name
  2F Plenum Outlet Node,                  !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Room 202 Return Outlet,                 !- Inlet Node Name 1
  Room 203 Return Outlet,                 !- Inlet Node Name 2
  Room 204 Return Outlet,                 !- Inlet Node Name 3
  Room 205 Return Outlet,                 !- Inlet Node Name 4
  Room 206 Return Outlet;                 !- Inlet Node Name 5

Coil:Heating:Electric,
  Room 106 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 106 Damper Outlet,                 !- Air Inlet Node Name
  Room 106 Supply Inlet;                  !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 204 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 204 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 204 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 204 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 204 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 204 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 204,                               !- Zone Name
  0.0136864758528,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  204 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  204 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 204 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  204 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 204 DOAS Equip List;               !- Outdoor Air Unit List Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 104,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Sizing:System,
  RoofTop,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0,                                      !- Design Outdoor Air Flow Rate {m3/s}
  0.9,                                    !- Central Heating Maximum System Air Flow Ratio
  2,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  14.4444444444444,                       !- Central Cooling Design Supply Air Temperature {C}
  43.3,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Flow/System,                            !- Cooling Supply Air Flow Rate Method
  1.6518160512,                           !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                            !- Heating Supply Air Flow Rate Method
  1.51023181824,                          !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1.0,                                    !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

NodeList,
  Room 105 Inlets,                        !- Name
  Room 105 Supply Inlet,                  !- Node Name 1
  Room 105 OA Inlet,                      !- Node Name 2
  105 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 205 DOAS Equip List;               !- Name

NodeList,
  Room 103 Inlets,                        !- Name
  Room 103 Supply Inlet,                  !- Node Name 1
  Room 103 OA Inlet,                      !- Node Name 2
  103 DOAS Fan Outlet;                    !- Node Name 3

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 204,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:AirDistributionUnit,
  Room 103 ATU,                           !- Name
  Room 103 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 103 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

OutdoorAir:Node,
  102 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

ZoneHVAC:OutdoorAirUnit,
  Room 104 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 104,                               !- Zone Name
  2.54851619328001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  104 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  104 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 104 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  104 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 104 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneHVAC:EquipmentConnections,
  Room 204,                               !- Zone Name
  Room 204 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 204 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 204 Zone Air Node,                 !- Zone Air Node Name
  Room 204 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Fan:ConstantVolume,
  202 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  202 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  202 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 103 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 103 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 103 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

CoilSystem:Cooling:DX,
  RoofTop System,                         !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- DX Cooling Coil System Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Outlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode, !- Cooling Coil Object Type
  RoofTop Cooling Coil,                   !- Cooling Coil Name
  None,                                   !- Dehumidification Control Type
  Yes,                                    !- Run on Sensible Load
  No;                                     !- Run on Latent Load

Coil:Heating:Electric,
  Room 203 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.00000035822,                       !- Nominal Capacity {W}
  Room 203 Damper Outlet,                 !- Air Inlet Node Name
  Room 203 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

Fan:ConstantVolume,
  206 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  206 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  206 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

NodeList,
  RoofTop Mixed Air Nodes,                !- Name
  RoofTop Cooling Coil Outlet,            !- Node Name 1
  RoofTop Mixed Air Outlet;               !- Node Name 2

AirLoopHVAC:ZoneMixer,
  RoofTop Zone Mixer,                     !- Name
  RoofTop Return Air Outlet,              !- Outlet Node Name
  1F Plenum Outlet Node,                  !- Inlet Node Name 1
  2F Plenum Outlet Node;                  !- Inlet Node Name 2

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 102 DOAS Equip List;               !- Name

Fan:ConstantVolume,
  204 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  204 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  204 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

ZoneHVAC:AirDistributionUnit,
  Room 202 ATU,                           !- Name
  Room 202 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 202 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

ZoneControl:Thermostat,
  Room 205 Thermostat,                    !- Name
  Room 205,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

Site:GroundTemperature:BuildingSurface,
  19.939,                                 !- January Ground Temperature {C}
  19.907,                                 !- February Ground Temperature {C}
  19.925,                                 !- March Ground Temperature {C}
  20.167,                                 !- April Ground Temperature {C}
  21.424,                                 !- May Ground Temperature {C}
  22.505,                                 !- June Ground Temperature {C}
  22.726,                                 !- July Ground Temperature {C}
  22.815,                                 !- August Ground Temperature {C}
  22.805,                                 !- September Ground Temperature {C}
  20.837,                                 !- October Ground Temperature {C}
  20.22,                                  !- November Ground Temperature {C}
  20.048;                                 !- December Ground Temperature {C}

AirLoopHVAC:SupplyPath,
  RoofTop Supply Path,                    !- Name
  RoofTop Supply Path Inlet,              !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  RoofTop Zone Splitter;                  !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

ZoneHVAC:EquipmentConnections,
  Room 205,                               !- Zone Name
  Room 205 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 205 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 205 Zone Air Node,                 !- Zone Air Node Name
  Room 205 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 102 Thermostat,                    !- Name
  Room 102,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

ZoneHVAC:AirDistributionUnit,
  Room 203 ATU,                           !- Name
  Room 203 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 203 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

AirLoopHVAC:ZoneSplitter,
  RoofTop Zone Splitter,                  !- Name
  RoofTop Supply Path Inlet,              !- Inlet Node Name
  Room 102 Zone Equip Inlet,              !- Outlet Node Name 1
  Room 103 Zone Equip Inlet,              !- Outlet Node Name 2
  Room 104 Zone Equip Inlet,              !- Outlet Node Name 3
  Room 105 Zone Equip Inlet,              !- Outlet Node Name 4
  Room 106 Zone Equip Inlet,              !- Outlet Node Name 5
  Room 202 Zone Equip Inlet,              !- Outlet Node Name 6
  Room 203 Zone Equip Inlet,              !- Outlet Node Name 7
  Room 204 Zone Equip Inlet,              !- Outlet Node Name 8
  Room 205 Zone Equip Inlet,              !- Outlet Node Name 9
  Room 206 Zone Equip Inlet;              !- Outlet Node Name 10

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 105 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
! SetpointManager:Scheduled,
! RoofTop Cooling Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Cooling 13.89.,  !- Schedule Name
! RoofTop Supply Fan Outlet;  !- Setpoint Node or NodeList Name
! ! ! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! ! ! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
! SetpointManager:Scheduled,
! RoofTop Heating Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Heating 20,  !- Schedule Name
! RoofTop Supply Path Inlet;  !- Setpoint Node or NodeList Name

ZoneHVAC:AirDistributionUnit,
  Room 104 ATU,                           !- Name
  Room 104 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 104 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneHVAC:OutdoorAirUnit,
  Room 202 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 202,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  202 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  202 DOAS ExhFan,                        !- Exhaust Fan Name
  6.27690099456002E-02,                   !- Exhaust Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  202 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 202 OA Inlet,                      !- AirOutlet Node Name
  Room 202 OA Outlet,                     !- AirInlet Node Name
  202 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 202 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  All Zones,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 202,                               !- Zone Name 3
  Room 203,                               !- Zone Name 4
  Room 205,                               !- Zone Name 5
  1F Plenum,                              !- Zone Name 6
  Room 201,                               !- Zone Name 7
  Room 103,                               !- Zone Name 8
  Room 104,                               !- Zone Name 9
  Room 105,                               !- Zone Name 10
  Room 101,                               !- Zone Name 11
  2F Plenum,                              !- Zone Name 12
  Room 204,                               !- Zone Name 13
  Room 102;                               !- Zone Name 14

Fan:ConstantVolume,
  203 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  203 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  203 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

DesignSpecification:OutdoorAir,
  ZoneOA Design,                          !- Name
  Flow/Zone,                              !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Branch,
  RoofTop Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  RoofTop OA System,                      !- Component Name 1
  RoofTop Air Loop Inlet,                 !- Component Inlet Node Name 1
  RoofTop Mixed Air Outlet,               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  RoofTop System,                         !- Component Name 2
  RoofTop Mixed Air Outlet,               !- Component Inlet Node Name 2
  RoofTop Cooling Coil Outlet,            !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  RoofTop Heating Coil,                   !- Component Name 3
  RoofTop Cooling Coil Outlet,            !- Component Inlet Node Name 3
  RoofTop Heating Coil Outlet,            !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  RoofTop Supply Fan,                     !- Component Name 4
  RoofTop Heating Coil Outlet,            !- Component Inlet Node Name 4
  RoofTop Supply Fan Outlet;              !- Component Outlet Node Name 4

ZoneList,
  1F_Cond,                                !- Name
  Room 106,                               !- Zone Name 1
  Room 103,                               !- Zone Name 2
  Room 104,                               !- Zone Name 3
  Room 105,                               !- Zone Name 4
  Room 102,                               !- Zone Name 5
  1F Plenum;                              !- Zone Name 6

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 202 DOAS Equip List;               !- Name

Coil:Heating:Electric,
  Room 205 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 205 Damper Outlet,                 !- Air Inlet Node Name
  Room 205 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

NodeList,
  Room 203 Inlets,                        !- Name
  Room 203 Supply Inlet,                  !- Node Name 1
  Room 203 OA Inlet,                      !- Node Name 2
  203 DOAS Fan Outlet;                    !- Node Name 3

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  RoofTop OA System Equipment,            !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  RoofTop OA Mixing Box;                  !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

ZoneControl:Thermostat,
  Room 103 Thermostat,                    !- Name
  Room 103,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

ZoneHVAC:EquipmentConnections,
  Room 104,                               !- Zone Name
  Room 104 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 104 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 104 Zone Air Node,                 !- Zone Air Node Name
  Room 104 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

ZoneHVAC:EquipmentConnections,
  Room 105,                               !- Zone Name
  Room 105 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 105 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 105 Zone Air Node,                 !- Zone Air Node Name
  Room 105 Return Outlet;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room 203,                               !- Zone Name
  Room 203 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 203 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 203 Zone Air Node,                 !- Zone Air Node Name
  Room 203 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 203 Thermostat,                    !- Name
  Room 203,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

ZoneHVAC:OutdoorAirUnit,
  Room 203 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 203,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  203 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  203 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 203 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  203 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 203 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneControl:Thermostat,
  Room 206 Thermostat,                    !- Name
  Room 206,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 203 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 203 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 203 Zone Equip Inlet,              !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  7.07921164800002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 203 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 203 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

Fan:ConstantVolume,
  104 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  104 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  104 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

OutdoorAir:Node,
  106 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

ZoneHVAC:EquipmentList,
  Room 206 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 206 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 206 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Fan:ConstantVolume,
  103 DOAS ExhFan,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room 103 OA Outlet,                     !- Air Inlet Node Name
  103 DOAS Outdoor Air Outlet,            !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 106 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 106 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 106 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentList,
  Room 204 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 204 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 204 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentList,
  Room 102 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 102 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 102 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

AirLoopHVAC:ControllerList,
  RoofTop OA System Controllers,          !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  RoofTop OA Controller;                  !- Controller Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 206 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 206 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 206 Zone Equip Inlet,              !- Air Inlet Node Name
  0.297326889216001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 206 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 206 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 205 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 205,                               !- Zone Name
  0.0127425809664,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  205 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  205 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 205 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  205 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 205 DOAS Equip List;               !- Outdoor Air Unit List Name

Fan:ConstantVolume,
  103 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  103 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  103 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

OutdoorAir:Node,
  103 DOAS Outdoor Air Outlet,            !- Name
  1;                                      !- Height Above Ground {m}

OutdoorAir:Mixer,
  RoofTop OA Mixing Box,                  !- Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  RoofTop Outside Air Inlet,              !- Outdoor Air Stream Node Name
  RoofTop Relief Air Outlet,              !- Relief Air Stream Node Name
  RoofTop Air Loop Inlet;                 !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

ZoneHVAC:OutdoorAirUnit,
  Room 106 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 106,                               !- Zone Name
  2.59571093760001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  106 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  106 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 106 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  106 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 106 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  Perimeter,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 203,                               !- Zone Name 3
  Room 205,                               !- Zone Name 4
  Room 201,                               !- Zone Name 5
  Room 105,                               !- Zone Name 6
  Room 104,                               !- Zone Name 7
  Room 101,                               !- Zone Name 8
  Room 204,                               !- Zone Name 9
  Room 102;                               !- Zone Name 10

Coil:Heating:Electric,
  Room 104 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 104 Damper Outlet,                 !- Air Inlet Node Name
  Room 104 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

OutdoorAir:Node,
  203 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

AvailabilityManagerAssignmentList,
  RoofTop Availability Managers,          !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  RoofTop Availability;                   !- Availability Manager Name 1

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT:EQUIPMENTLIST ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 103,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

NodeList,
  Room 202 Outlets,                       !- Name
  Room 202 OA Outlet;                     !- Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 205,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

ZoneHVAC:EquipmentList,
  Room 203 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 203 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 203 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 206,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Coil:Heating:Electric,
  Room 202 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1999.99999950072,                       !- Nominal Capacity {W}
  Room 202 Damper Outlet,                 !- Air Inlet Node Name
  Room 202 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 205 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 205 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 205 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 205 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 205 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

BranchList,
  RoofTop Branches,                       !- Name
  RoofTop Main Branch;                    !- Branch Name 1

OutdoorAir:Node,
  104 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

NodeList,
  Room 106 Inlets,                        !- Name
  Room 106 Supply Inlet,                  !- Node Name 1
  Room 106 OA Inlet,                      !- Node Name 2
  106 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:EquipmentConnections,
  Room 202,                               !- Zone Name
  Room 202 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 202 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  Room 202 Outlets,                       !- Zone Air Exhaust Node or NodeList Name
  Room 202 Zone Air Node,                 !- Zone Air Node Name
  Room 202 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

Coil:Heating:Fuel,
  RoofTop Heating Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  0,                                      !- Nominal Capacity {W}
  RoofTop Cooling Coil Outlet,            !- Air Inlet Node Name
  RoofTop Heating Coil Outlet,            !- Air Outlet Node Name
  RoofTop Heating Coil Outlet,            !- Temperature Setpoint Node Name
  ,                                       !- Parasitic Electric Load {W}
  RoofTop Heating Coil PLF-FPLR;          !- Part Load Fraction Correlation Curve Name

OutdoorAir:Node,
  105 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

ZoneHVAC:OutdoorAirUnit,
  Room 104 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 104,                               !- Zone Name
  2.54851619328001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  104 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  104 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 104 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  104 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 104 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneHVAC:EquipmentConnections,
  Room 204,                               !- Zone Name
  Room 204 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 204 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 204 Zone Air Node,                 !- Zone Air Node Name
  Room 204 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Fan:ConstantVolume,
  202 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  202 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  202 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 103 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 103 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 103 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

CoilSystem:Cooling:DX,
  RoofTop System,                         !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- DX Cooling Coil System Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Outlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode, !- Cooling Coil Object Type
  RoofTop Cooling Coil,                   !- Cooling Coil Name
  None,                                   !- Dehumidification Control Type
  Yes,                                    !- Run on Sensible Load
  No;                                     !- Run on Latent Load

Coil:Heating:Electric,
  Room 203 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.00000035822,                       !- Nominal Capacity {W}
  Room 203 Damper Outlet,                 !- Air Inlet Node Name
  Room 203 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

Fan:ConstantVolume,
  206 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  206 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  206 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

NodeList,
  RoofTop Mixed Air Nodes,                !- Name
  RoofTop Cooling Coil Outlet,            !- Node Name 1
  RoofTop Mixed Air Outlet;               !- Node Name 2

AirLoopHVAC:ZoneMixer,
  RoofTop Zone Mixer,                     !- Name
  RoofTop Return Air Outlet,              !- Outlet Node Name
  1F Plenum Outlet Node,                  !- Inlet Node Name 1
  2F Plenum Outlet Node;                  !- Inlet Node Name 2

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 102 DOAS Equip List;               !- Name

Fan:ConstantVolume,
  204 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  204 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  204 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

ZoneHVAC:AirDistributionUnit,
  Room 202 ATU,                           !- Name
  Room 202 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 202 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

ZoneControl:Thermostat,
  Room 205 Thermostat,                    !- Name
  Room 205,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

Site:GroundTemperature:BuildingSurface,
  19.939,                                 !- January Ground Temperature {C}
  19.907,                                 !- February Ground Temperature {C}
  19.925,                                 !- March Ground Temperature {C}
  20.167,                                 !- April Ground Temperature {C}
  21.424,                                 !- May Ground Temperature {C}
  22.505,                                 !- June Ground Temperature {C}
  22.726,                                 !- July Ground Temperature {C}
  22.815,                                 !- August Ground Temperature {C}
  22.805,                                 !- September Ground Temperature {C}
  20.837,                                 !- October Ground Temperature {C}
  20.22,                                  !- November Ground Temperature {C}
  20.048;                                 !- December Ground Temperature {C}

AirLoopHVAC:SupplyPath,
  RoofTop Supply Path,                    !- Name
  RoofTop Supply Path Inlet,              !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  RoofTop Zone Splitter;                  !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

ZoneHVAC:EquipmentConnections,
  Room 205,                               !- Zone Name
  Room 205 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 205 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 205 Zone Air Node,                 !- Zone Air Node Name
  Room 205 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 102 Thermostat,                    !- Name
  Room 102,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

ZoneHVAC:AirDistributionUnit,
  Room 203 ATU,                           !- Name
  Room 203 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 203 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

AirLoopHVAC:ZoneSplitter,
  RoofTop Zone Splitter,                  !- Name
  RoofTop Supply Path Inlet,              !- Inlet Node Name
  Room 102 Zone Equip Inlet,              !- Outlet Node Name 1
  Room 103 Zone Equip Inlet,              !- Outlet Node Name 2
  Room 104 Zone Equip Inlet,              !- Outlet Node Name 3
  Room 105 Zone Equip Inlet,              !- Outlet Node Name 4
  Room 106 Zone Equip Inlet,              !- Outlet Node Name 5
  Room 202 Zone Equip Inlet,              !- Outlet Node Name 6
  Room 203 Zone Equip Inlet,              !- Outlet Node Name 7
  Room 204 Zone Equip Inlet,              !- Outlet Node Name 8
  Room 205 Zone Equip Inlet,              !- Outlet Node Name 9
  Room 206 Zone Equip Inlet;              !- Outlet Node Name 10

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 105 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
! SetpointManager:Scheduled,
! RoofTop Cooling Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Cooling 13.89.,  !- Schedule Name
! RoofTop Supply Fan Outlet;  !- Setpoint Node or NodeList Name
! ! ! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! ! ! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
! SetpointManager:Scheduled,
! RoofTop Heating Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Heating 20,  !- Schedule Name
! RoofTop Supply Path Inlet;  !- Setpoint Node or NodeList Name

ZoneHVAC:AirDistributionUnit,
  Room 104 ATU,                           !- Name
  Room 104 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 104 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneHVAC:OutdoorAirUnit,
  Room 202 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 202,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  202 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  202 DOAS ExhFan,                        !- Exhaust Fan Name
  6.27690099456002E-02,                   !- Exhaust Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  202 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 202 OA Inlet,                      !- AirOutlet Node Name
  Room 202 OA Outlet,                     !- AirInlet Node Name
  202 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 202 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  All Zones,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 202,                               !- Zone Name 3
  Room 203,                               !- Zone Name 4
  Room 205,                               !- Zone Name 5
  1F Plenum,                              !- Zone Name 6
  Room 201,                               !- Zone Name 7
  Room 103,                               !- Zone Name 8
  Room 104,                               !- Zone Name 9
  Room 105,                               !- Zone Name 10
  Room 101,                               !- Zone Name 11
  2F Plenum,                              !- Zone Name 12
  Room 204,                               !- Zone Name 13
  Room 102;                               !- Zone Name 14

Fan:ConstantVolume,
  203 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  203 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  203 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

DesignSpecification:OutdoorAir,
  ZoneOA Design,                          !- Name
  Flow/Zone,                              !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Branch,
  RoofTop Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  RoofTop OA System,                      !- Component Name 1
  RoofTop Air Loop Inlet,                 !- Component Inlet Node Name 1
  RoofTop Mixed Air Outlet,               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  RoofTop System,                         !- Component Name 2
  RoofTop Mixed Air Outlet,               !- Component Inlet Node Name 2
  RoofTop Cooling Coil Outlet,            !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  RoofTop Heating Coil,                   !- Component Name 3
  RoofTop Cooling Coil Outlet,            !- Component Inlet Node Name 3
  RoofTop Heating Coil Outlet,            !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  RoofTop Supply Fan,                     !- Component Name 4
  RoofTop Heating Coil Outlet,            !- Component Inlet Node Name 4
  RoofTop Supply Fan Outlet;              !- Component Outlet Node Name 4

ZoneList,
  1F_Cond,                                !- Name
  Room 106,                               !- Zone Name 1
  Room 103,                               !- Zone Name 2
  Room 104,                               !- Zone Name 3
  Room 105,                               !- Zone Name 4
  Room 102,                               !- Zone Name 5
  1F Plenum;                              !- Zone Name 6

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 202 DOAS Equip List;               !- Name

Coil:Heating:Electric,
  Room 205 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 205 Damper Outlet,                 !- Air Inlet Node Name
  Room 205 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

NodeList,
  Room 203 Inlets,                        !- Name
  Room 203 Supply Inlet,                  !- Node Name 1
  Room 203 OA Inlet,                      !- Node Name 2
  203 DOAS Fan Outlet;                    !- Node Name 3

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  RoofTop OA System Equipment,            !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  RoofTop OA Mixing Box;                  !- Component Name 1

ZoneControl:Thermostat,
  Room 202 Thermostat,                    !- Name
  Room 202,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

OutdoorAir:NodeList,
  RoofTop Outside Air Inlet;              !- Node or NodeList Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 103 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 103 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 103 Zone Equip Inlet,              !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  5.66336931840001E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 103 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 103 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

AirLoopHVAC:OutdoorAirSystem,
  RoofTop OA System,                      !- Name
  RoofTop OA System Controllers,          !- Controller List Name
  RoofTop OA System Equipment,            !- Outdoor Air Equipment List Name
  RoofTop Availability Managers;          !- Availability Manager List Name

ZoneHVAC:OutdoorAirUnit,
  Room 105 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 105,                               !- Zone Name
  3.25643735808001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  105 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  105 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 105 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  105 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 105 DOAS Equip List;               !- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

ZoneHVAC:OutdoorAirUnit,
  Room 103 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 103,                               !- Zone Name
  2.35973721600001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  103 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  103 DOAS ExhFan,                        !- Exhaust Fan Name
  4.86105866496001E-02,                   !- Exhaust Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  103 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 103 OA Inlet,                      !- AirOutlet Node Name
  Room 103 OA Outlet,                     !- AirInlet Node Name
  103 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 103 DOAS Equip List;               !- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

ZoneHVAC:EquipmentList,
  Room 205 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 205 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 205 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentConnections,
  Room 103,                               !- Zone Name
  Room 103 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 103 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  Room 103 Outlets,                       !- Zone Air Exhaust Node or NodeList Name
  Room 103 Zone Air Node,                 !- Zone Air Node Name
  Room 103 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 204 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

Coil:Heating:Electric,
  Room 102 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 102 Damper Outlet,                 !- Air Inlet Node Name
  Room 102 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 106 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 106 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 106 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 106 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 106 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 102 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 102,                               !- Zone Name
  2.69010042624001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  102 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  102 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 102 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  102 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 102 DOAS Equip List;               !- Outdoor Air Unit List Name

CoilPerformance:DX:Cooling,
  Lennox KCA120S4 Stage 1&2,              !- Name
  43081.4516999999,                       !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  2.12376349440001,                       !- Rated Air Flow Rate {m3/s}
  0.0,                                    !- Fraction of Air Flow Bypassed Around Coil
  Lennox KCA120S4 Stage 1&2 CapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1&2 CapFFF,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Lennox KCA120S4 Stage 1&2 EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1&2 EIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  Lennox KCA120S4 PLFFPLR;                !- Part Load Fraction Correlation Curve Name

SetpointManager:MixedAir,
  RoofTop Heating Coil Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  RoofTop Heating Coil Outlet,            !- Reference Setpoint Node Name
  RoofTop Heating Coil Outlet,            !- Fan Inlet Node Name
  RoofTop Supply Fan Outlet,              !- Fan Outlet Node Name
  RoofTop Heating Coil Outlet;            !- Setpoint Node or NodeList Name

OutdoorAir:Node,
  204 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ZoneHVAC:EquipmentConnections,
  Room 102,                               !- Zone Name
  Room 102 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 102 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 102 Zone Air Node,                 !- Zone Air Node Name
  Room 102 Return Outlet;                 !- Zone Return Air Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 104 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 104 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 104 Zone Equip Inlet,              !- Air Inlet Node Name
  0.264290568192001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 104 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 104 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneList,
  Conditioned Zone,                       !- Name
  Room 102,                               !- Zone Name 1
  Room 103,                               !- Zone Name 2
  Room 104,                               !- Zone Name 3
  Room 105,                               !- Zone Name 4
  Room 106,                               !- Zone Name 5
  Room 202,                               !- Zone Name 6
  Room 203,                               !- Zone Name 7
  Room 204,                               !- Zone Name 8
  Room 205,                               !- Zone Name 9
  Room 206,                               !- Zone Name 10
  1F Plenum,                              !- Zone Name 11
  2F Plenum;                              !- Zone Name 12

ZoneHVAC:AirDistributionUnit,
  Room 204 ATU,                           !- Name
  Room 204 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 204 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Site:GroundReflectance,
  0.29,                                   !- January Ground Reflectance {dimensionless}
  0.29,                                   !- February Ground Reflectance {dimensionless}
  0.29,                                   !- March Ground Reflectance {dimensionless}
  0.29,                                   !- April Ground Reflectance {dimensionless}
  0.29,                                   !- May Ground Reflectance {dimensionless}
  0.29,                                   !- June Ground Reflectance {dimensionless}
  0.29,                                   !- July Ground Reflectance {dimensionless}
  0.29,                                   !- August Ground Reflectance {dimensionless}
  0.29,                                   !- September Ground Reflectance {dimensionless}
  0.29,                                   !- October Ground Reflectance {dimensionless}
  0.29,                                   !- November Ground Reflectance {dimensionless}
  0.29;                                   !- December Ground Reflectance {dimensionless}

ZoneHVAC:OutdoorAirUnit,
  Room 206 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 206,                               !- Zone Name
  0.0127425809664,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  206 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  206 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 206 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  206 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 206 DOAS Equip List;               !- Outdoor Air Unit List Name

NodeList,
  Room 204 Inlets,                        !- Name
  Room 204 Supply Inlet,                  !- Node Name 1
  Room 204 OA Inlet,                      !- Node Name 2
  204 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 104 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

ZoneControl:Thermostat,
  Room 106 Thermostat,                    !- Name
  Room 106,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 106 DOAS Equip List;               !- Name

ZoneList,
  2F_Cond,                                !- Name
  Room 206,                               !- Zone Name 1
  Room 202,                               !- Zone Name 2
  Room 203,                               !- Zone Name 3
  Room 205,                               !- Zone Name 4
  Room 204,                               !- Zone Name 5
  2F Plenum;                              !- Zone Name 6

ZoneList,
  Space Type 1,                           !- Name
  1F Plenum,                              !- Zone Name 1
  2F Plenum,                              !- Zone Name 2
  Room 101,                               !- Zone Name 3
  Room 102,                               !- Zone Name 4
  Room 206,                               !- Zone Name 5
  Room 104,                               !- Zone Name 6
  Room 105,                               !- Zone Name 7
  Room 106,                               !- Zone Name 8
  Room 201,                               !- Zone Name 9
  Room 205,                               !- Zone Name 10
  Room 203,                               !- Zone Name 11
  Room 204;                               !- Zone Name 12

Coil:Heating:Electric,
  Room 204 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 204 Damper Outlet,                 !- Air Inlet Node Name
  Room 204 Supply Inlet;                  !- Air Outlet Node Name

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 105,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

NodeList,
  Room 102 Inlets,                        !- Name
  Room 102 Supply Inlet,                  !- Node Name 1
  Room 102 OA Inlet,                      !- Node Name 2
  102 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:AirDistributionUnit,
  Room 106 ATU,                           !- Name
  Room 106 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 106 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

NodeList,
  Room 202 Inlets,                        !- Name
  Room 202 Supply Inlet,                  !- Node Name 1
  Room 202 OA Inlet,                      !- Node Name 2
  202 DOAS Fan Outlet;                    !- Node Name 3

OutdoorAir:Node,
  206 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 202,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

ZoneControl:Thermostat,
  Room 105 Thermostat,                    !- Name
  Room 105,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

NodeList,
  Room 104 Inlets,                        !- Name
  Room 104 Supply Inlet,                  !- Node Name 1
  Room 104 OA Inlet,                      !- Node Name 2
  104 DOAS Fan Outlet;                    !- Node Name 3

!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

EnergyManagementSystem:Actuator,
  CoolingSupplyT,                         !- Name
  RoofTop Cooling Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OutdoorAir:Node,
  202 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

AirLoopHVAC:ReturnPath,
  RoofTop Return Path,                    !- Name
  RoofTop Return Air Outlet,              !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  1F Return Plenum,                       !- Component Name 1
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 2
  2F Return Plenum,                       !- Component Name 2
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 3
  RoofTop Zone Mixer;                     !- Component Name 3

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

ZoneHVAC:AirDistributionUnit,
  Room 102 ATU,                           !- Name
  Room 102 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 102 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

ZoneHVAC:EquipmentConnections,
  Room 106,                               !- Zone Name
  Room 106 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 106 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 106 Zone Air Node,                 !- Zone Air Node Name
  Room 106 Return Outlet;                 !- Zone Return Air Node Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 102,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

NodeList,
  Room 205 Inlets,                        !- Name
  Room 205 Supply Inlet,                  !- Node Name 1
  Room 205 OA Inlet,                      !- Node Name 2
  205 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 103 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SurfaceConvectionAlgorithm:Inside,
  CeilingDiffuser;                        !- Algorithm

Controller:OutdoorAir,
  RoofTop OA Controller,                  !- Name
  RoofTop Relief Air Outlet,              !- Relief Air Outlet Node Name
  RoofTop Air Loop Inlet,                 !- Return Air Node Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  RoofTop Outside Air Inlet,              !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum;                    !- Minimum Limit Type

OutdoorAir:Node,
  202 DOAS Outdoor Air Outlet,            !- Name
  1;                                      !- Height Above Ground {m}

SetpointManager:MixedAir,
  RoofTop Cooling Coil Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  RoofTop Cooling Coil Outlet,            !- Reference Setpoint Node Name
  RoofTop Heating Coil Outlet,            !- Fan Inlet Node Name
  RoofTop Supply Fan Outlet,              !- Fan Outlet Node Name
  RoofTop Cooling Coil Outlet;            !- Setpoint Node or NodeList Name

ZoneControl:Thermostat,
  Room 204 Thermostat,                    !- Name
  Room 204,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

AirLoopHVAC,
  RoofTop,                                !- Name
  ,                                       !- Controller List Name
  RoofTop Availability Managers,          !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  RoofTop Branches,                       !- Branch List Name
  ,                                       !- Connector List Name
  RoofTop Air Loop Inlet,                 !- Supply Side Inlet Node Name
  RoofTop Return Air Outlet,              !- Demand Side Outlet Node Name
  RoofTop Supply Path Inlet,              !- Demand Side Inlet Node Names
  RoofTop Supply Fan Outlet;              !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AvailabilityManager:NightCycle,
  RoofTop Availability,                   !- Name
  ALWAYS_ON,                              !- Applicability Schedule Name
  ALWAYS_ON,                              !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.38888888888889,                       !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

ZoneHVAC:EquipmentList,
  Room 104 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 104 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 104 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

CoilPerformance:DX:Cooling,
  Lennox KCA120S4 Stage 1,                !- Name
  21023.7484296,                          !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  2.12376349440001,                       !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  Lennox KCA120S4 Stage 1 CapFT,          !- Total Cooling Capacity Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1 CapFFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Lennox KCA120S4 Stage 1 EIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  Lennox KCA120S4 Stage 1 EIRFFF,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  Lennox KCA120S4 PLFFPLR;                !- Part Load Fraction Correlation Curve Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 102 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 102 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 102 Zone Equip Inlet,              !- Air Inlet Node Name
  0.132145284096,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  9.43894886400002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 102 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 102 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirLoopHVAC:ReturnPlenum,
  1F Return Plenum,                       !- Name
  1F Plenum,                              !- Zone Name
  1F Plenum Node,                         !- Zone Node Name
  1F Plenum Outlet Node,                  !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Room 102 Return Outlet,                 !- Inlet Node Name 1
  Room 103 Return Outlet,                 !- Inlet Node Name 2
  Room 104 Return Outlet,                 !- Inlet Node Name 3
  Room 105 Return Outlet,                 !- Inlet Node Name 4
  Room 106 Return Outlet;                 !- Inlet Node Name 5

ZoneControl:Thermostat,
  Room 104 Thermostat,                    !- Name
  Room 104,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

Fan:ConstantVolume,
  205 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  205 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  205 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.55,                                  !- Annual Average Outdoor Air Temperature {C}
  22;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 106,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

NodeList,
  Room 103 Outlets,                       !- Name
  Room 103 OA Outlet;                     !- Node Name 1

Coil:Heating:Electric,
  Room 105 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 105 Damper Outlet,                 !- Air Inlet Node Name
  Room 105 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

Coil:Heating:Electric,
  Room 206 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 206 Damper Outlet,                 !- Air Inlet Node Name
  Room 206 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Fan:VariableVolume,
  RoofTop Supply Fan,                     !- Name
  FanAvailSched,                          !- Availability Schedule Name
  0.90,                                   !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  2.35973721600001,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.330891789824,                         !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.2823,                                 !- Fan Power Coefficient 1
  -.6037,                                 !- Fan Power Coefficient 2
  4.0033,                                 !- Fan Power Coefficient 3
  -3.8509,                                !- Fan Power Coefficient 4
  1.1559,                                 !- Fan Power Coefficient 5
  RoofTop Heating Coil Outlet,            !- Air Inlet Node Name
  RoofTop Supply Fan Outlet;              !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Room 205 ATU,                           !- Name
  Room 205 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 205 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:EquipmentList,
  Room 105 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 105 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 105 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 203,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 203 DOAS Equip List;               !- Name

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  RoofTop Cooling Coil,                   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- Air Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- Air Outlet Node Name
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                                      !- Number of Capacity Stages
  0,                                      !- Number of Enhanced Dehumidification Modes
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1 Coil Performance Object Type
  Lennox KCA120S4 Stage 1,                !- Normal Mode Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1+2 Coil Performance Object Type
  Lennox KCA120S4 Stage 1&2;              !- Normal Mode Stage 1+2 Coil Performance Name

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

OutdoorAir:Node,
  103 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

OutdoorAir:Node,
  205 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

Fan:ConstantVolume,
  105 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  105 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  105 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 206 DOAS Equip List;               !- Name

NodeList,
  Room 206 Inlets,                        !- Name
  Room 206 Supply Inlet,                  !- Node Name 1
  Room 206 OA Inlet,                      !- Node Name 2
  206 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:AirDistributionUnit,
  Room 105 ATU,                           !- Name
  Room 105 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 105 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
  Room 206 ATU,                           !- Name
  Room 206 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 206 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

ZoneHVAC:EquipmentList,
  Room 202 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 202 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 202 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

ZoneHVAC:EquipmentConnections,
  Room 206,                               !- Zone Name
  Room 206 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 206 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 206 Zone Air Node,                 !- Zone Air Node Name
  Room 206 Return Outlet;                 !- Zone Return Air Node Name

Coil:Heating:Electric,
  Room 103 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 103 Damper Outlet,                 !- Air Inlet Node Name
  Room 103 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COILPERFORMANCE:DX:COOLING ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

Fan:ConstantVolume,
  202 DOAS ExhFan,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room 202 OA Outlet,                     !- Air Inlet Node Name
  202 DOAS Outdoor Air Outlet,            !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

EnergyManagementSystem:Actuator,
  HeatingSupplyT,                         !- Name
  RoofTop Heating Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

ZoneCapacitanceMultiplier:ResearchSpecial,
  Multiplier,                             !- Name
  ,                                       !- Zone or ZoneList Name
  1,                                      !- Temperature Capacity Multiplier
  1,                                      !- Humidity Capacity Multiplier
  1,                                      !- Carbon Dioxide Capacity Multiplier
  1;                                      !- Generic Contaminant Capacity Multiplier

AirTerminal:SingleDuct:VAV:Reheat,
  Room 105 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 105 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 105 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 105 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 105 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

Fan:ConstantVolume,
  102 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  102 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  102 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 202 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 202 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 202 Zone Equip Inlet,              !- Air Inlet Node Name
  0.212376349440001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  9.91089630720002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 202 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 202 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSTAGEWITHHUMIDITYCONTROLMODE ===========

Fan:ConstantVolume,
  106 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  106 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  106 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

AirLoopHVAC:ReturnPlenum,
  2F Return Plenum,                       !- Name
  2F Plenum,                              !- Zone Name
  2F Plenum Node,                         !- Zone Node Name
  2F Plenum Outlet Node,                  !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Room 202 Return Outlet,                 !- Inlet Node Name 1
  Room 203 Return Outlet,                 !- Inlet Node Name 2
  Room 204 Return Outlet,                 !- Inlet Node Name 3
  Room 205 Return Outlet,                 !- Inlet Node Name 4
  Room 206 Return Outlet;                 !- Inlet Node Name 5

Coil:Heating:Electric,
  Room 106 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 106 Damper Outlet,                 !- Air Inlet Node Name
  Room 106 Supply Inlet;                  !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 204 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 204 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 204 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 204 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 204 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 204 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 204,                               !- Zone Name
  0.0136864758528,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  204 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  204 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 204 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  204 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 204 DOAS Equip List;               !- Outdoor Air Unit List Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 104,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Sizing:System,
  RoofTop,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0,                                      !- Design Outdoor Air Flow Rate {m3/s}
  0.9,                                    !- Central Heating Maximum System Air Flow Ratio
  2,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  14.4444444444444,                       !- Central Cooling Design Supply Air Temperature {C}
  43.3,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Flow/System,                            !- Cooling Supply Air Flow Rate Method
  1.6518160512,                           !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                            !- Heating Supply Air Flow Rate Method
  1.51023181824,                          !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1.0,                                    !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

NodeList,
  Room 105 Inlets,                        !- Name
  Room 105 Supply Inlet,                  !- Node Name 1
  Room 105 OA Inlet,                      !- Node Name 2
  105 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 205 DOAS Equip List;               !- Name

NodeList,
  Room 103 Inlets,                        !- Name
  Room 103 Supply Inlet,                  !- Node Name 1
  Room 103 OA Inlet,                      !- Node Name 2
  103 DOAS Fan Outlet;                    !- Node Name 3

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 204,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:AirDistributionUnit,
  Room 103 ATU,                           !- Name
  Room 103 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 103 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

OutdoorAir:Node,
  102 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

ZoneControl:Thermostat,
  Room 202 Thermostat,                    !- Name
  Room 202,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

OutdoorAir:NodeList,
  RoofTop Outside Air Inlet;              !- Node or NodeList Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 103 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 103 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 103 Zone Equip Inlet,              !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  5.66336931840001E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 103 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 103 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

AirLoopHVAC:OutdoorAirSystem,
  RoofTop OA System,                      !- Name
  RoofTop OA System Controllers,          !- Controller List Name
  RoofTop OA System Equipment,            !- Outdoor Air Equipment List Name
  RoofTop Availability Managers;          !- Availability Manager List Name

ZoneHVAC:OutdoorAirUnit,
  Room 105 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 105,                               !- Zone Name
  3.25643735808001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  105 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  105 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 105 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  105 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 105 DOAS Equip List;               !- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

ZoneControl:Thermostat,
  Room 103 Thermostat,                    !- Name
  Room 103,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

ZoneHVAC:EquipmentConnections,
  Room 104,                               !- Zone Name
  Room 104 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 104 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 104 Zone Air Node,                 !- Zone Air Node Name
  Room 104 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

ZoneHVAC:EquipmentConnections,
  Room 105,                               !- Zone Name
  Room 105 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 105 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 105 Zone Air Node,                 !- Zone Air Node Name
  Room 105 Return Outlet;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room 203,                               !- Zone Name
  Room 203 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 203 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 203 Zone Air Node,                 !- Zone Air Node Name
  Room 203 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 203 Thermostat,                    !- Name
  Room 203,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

ZoneHVAC:OutdoorAirUnit,
  Room 203 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 203,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  203 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  203 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 203 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  203 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 203 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneControl:Thermostat,
  Room 206 Thermostat,                    !- Name
  Room 206,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 203 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 203 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 203 Zone Equip Inlet,              !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  7.07921164800002E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 203 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 203 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

Fan:ConstantVolume,
  104 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  104 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  104 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

OutdoorAir:Node,
  106 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

ZoneHVAC:EquipmentList,
  Room 206 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 206 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 206 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Fan:ConstantVolume,
  103 DOAS ExhFan,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Room 103 OA Outlet,                     !- Air Inlet Node Name
  103 DOAS Outdoor Air Outlet,            !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 106 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 106 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 106 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentList,
  Room 204 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 204 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 204 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

ZoneHVAC:EquipmentList,
  Room 102 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 102 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 102 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

AirLoopHVAC:ControllerList,
  RoofTop OA System Controllers,          !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  RoofTop OA Controller;                  !- Controller Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 206 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 206 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 206 Zone Equip Inlet,              !- Air Inlet Node Name
  0.297326889216001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 206 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 206 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

ZoneHVAC:OutdoorAirUnit,
  Room 205 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 205,                               !- Zone Name
  0.0127425809664,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  205 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  205 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 205 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  205 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 205 DOAS Equip List;               !- Outdoor Air Unit List Name

Fan:ConstantVolume,
  103 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  103 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  103 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

OutdoorAir:Node,
  103 DOAS Outdoor Air Outlet,            !- Name
  1;                                      !- Height Above Ground {m}

OutdoorAir:Mixer,
  RoofTop OA Mixing Box,                  !- Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  RoofTop Outside Air Inlet,              !- Outdoor Air Stream Node Name
  RoofTop Relief Air Outlet,              !- Relief Air Stream Node Name
  RoofTop Air Loop Inlet;                 !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

ZoneHVAC:OutdoorAirUnit,
  Room 106 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 106,                               !- Zone Name
  2.59571093760001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  106 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  106 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 106 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  106 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 106 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  Perimeter,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 203,                               !- Zone Name 3
  Room 205,                               !- Zone Name 4
  Room 201,                               !- Zone Name 5
  Room 105,                               !- Zone Name 6
  Room 104,                               !- Zone Name 7
  Room 101,                               !- Zone Name 8
  Room 204,                               !- Zone Name 9
  Room 102;                               !- Zone Name 10

Coil:Heating:Electric,
  Room 104 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 104 Damper Outlet,                 !- Air Inlet Node Name
  Room 104 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

OutdoorAir:Node,
  203 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

AvailabilityManagerAssignmentList,
  RoofTop Availability Managers,          !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  RoofTop Availability;                   !- Availability Manager Name 1

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT:EQUIPMENTLIST ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 103,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

NodeList,
  Room 202 Outlets,                       !- Name
  Room 202 OA Outlet;                     !- Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 205,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

ZoneHVAC:EquipmentList,
  Room 203 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 203 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 203 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Room 206,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Coil:Heating:Electric,
  Room 202 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1999.99999950072,                       !- Nominal Capacity {W}
  Room 202 Damper Outlet,                 !- Air Inlet Node Name
  Room 202 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Room 205 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 205 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 205 Zone Equip Inlet,              !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 205 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 205 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

BranchList,
  RoofTop Branches,                       !- Name
  RoofTop Main Branch;                    !- Branch Name 1

OutdoorAir:Node,
  104 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

NodeList,
  Room 106 Inlets,                        !- Name
  Room 106 Supply Inlet,                  !- Node Name 1
  Room 106 OA Inlet,                      !- Node Name 2
  106 DOAS Fan Outlet;                    !- Node Name 3

ZoneHVAC:EquipmentConnections,
  Room 202,                               !- Zone Name
  Room 202 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 202 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  Room 202 Outlets,                       !- Zone Air Exhaust Node or NodeList Name
  Room 202 Zone Air Node,                 !- Zone Air Node Name
  Room 202 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

Coil:Heating:Fuel,
  RoofTop Heating Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  0,                                      !- Nominal Capacity {W}
  RoofTop Cooling Coil Outlet,            !- Air Inlet Node Name
  RoofTop Heating Coil Outlet,            !- Air Outlet Node Name
  RoofTop Heating Coil Outlet,            !- Temperature Setpoint Node Name
  ,                                       !- Parasitic Electric Load {W}
  RoofTop Heating Coil PLF-FPLR;          !- Part Load Fraction Correlation Curve Name

OutdoorAir:Node,
  105 DOAS Outdoor Air Inlet,             !- Name
  1;                                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

ZoneHVAC:OutdoorAirUnit,
  Room 104 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 104,                               !- Zone Name
  2.54851619328001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  104 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  104 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 104 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  104 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 104 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneHVAC:EquipmentConnections,
  Room 204,                               !- Zone Name
  Room 204 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 204 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 204 Zone Air Node,                 !- Zone Air Node Name
  Room 204 Return Outlet;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Fan:ConstantVolume,
  202 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  202 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  202 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Room 103 Equipment,                     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Room 103 ATU,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:OutdoorAirUnit,                !- Zone Equipment Object Type 2
  Room 103 DOAS,                          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

CoilSystem:Cooling:DX,
  RoofTop System,                         !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- DX Cooling Coil System Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Outlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode, !- Cooling Coil Object Type
  RoofTop Cooling Coil,                   !- Cooling Coil Name
  None,                                   !- Dehumidification Control Type
  Yes,                                    !- Run on Sensible Load
  No;                                     !- Run on Latent Load

Coil:Heating:Electric,
  Room 203 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.00000035822,                       !- Nominal Capacity {W}
  Room 203 Damper Outlet,                 !- Air Inlet Node Name
  Room 203 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

Fan:ConstantVolume,
  206 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  206 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  206 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

NodeList,
  RoofTop Mixed Air Nodes,                !- Name
  RoofTop Cooling Coil Outlet,            !- Node Name 1
  RoofTop Mixed Air Outlet;               !- Node Name 2

AirLoopHVAC:ZoneMixer,
  RoofTop Zone Mixer,                     !- Name
  RoofTop Return Air Outlet,              !- Outlet Node Name
  1F Plenum Outlet Node,                  !- Inlet Node Name 1
  2F Plenum Outlet Node;                  !- Inlet Node Name 2

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 102 DOAS Equip List;               !- Name

Fan:ConstantVolume,
  204 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  204 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  204 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

ZoneHVAC:AirDistributionUnit,
  Room 202 ATU,                           !- Name
  Room 202 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 202 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

ZoneControl:Thermostat,
  Room 205 Thermostat,                    !- Name
  Room 205,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

Site:GroundTemperature:BuildingSurface,
  19.939,                                 !- January Ground Temperature {C}
  19.907,                                 !- February Ground Temperature {C}
  19.925,                                 !- March Ground Temperature {C}
  20.167,                                 !- April Ground Temperature {C}
  21.424,                                 !- May Ground Temperature {C}
  22.505,                                 !- June Ground Temperature {C}
  22.726,                                 !- July Ground Temperature {C}
  22.815,                                 !- August Ground Temperature {C}
  22.805,                                 !- September Ground Temperature {C}
  20.837,                                 !- October Ground Temperature {C}
  20.22,                                  !- November Ground Temperature {C}
  20.048;                                 !- December Ground Temperature {C}

AirLoopHVAC:SupplyPath,
  RoofTop Supply Path,                    !- Name
  RoofTop Supply Path Inlet,              !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  RoofTop Zone Splitter;                  !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

ZoneHVAC:EquipmentConnections,
  Room 205,                               !- Zone Name
  Room 205 Equipment,                     !- Zone Conditioning Equipment List Name
  Room 205 Inlets,                        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Room 205 Zone Air Node,                 !- Zone Air Node Name
  Room 205 Return Outlet;                 !- Zone Return Air Node Name

ZoneControl:Thermostat,
  Room 102 Thermostat,                    !- Name
  Room 102,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

ZoneHVAC:AirDistributionUnit,
  Room 203 ATU,                           !- Name
  Room 203 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 203 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

AirLoopHVAC:ZoneSplitter,
  RoofTop Zone Splitter,                  !- Name
  RoofTop Supply Path Inlet,              !- Inlet Node Name
  Room 102 Zone Equip Inlet,              !- Outlet Node Name 1
  Room 103 Zone Equip Inlet,              !- Outlet Node Name 2
  Room 104 Zone Equip Inlet,              !- Outlet Node Name 3
  Room 105 Zone Equip Inlet,              !- Outlet Node Name 4
  Room 106 Zone Equip Inlet,              !- Outlet Node Name 5
  Room 202 Zone Equip Inlet,              !- Outlet Node Name 6
  Room 203 Zone Equip Inlet,              !- Outlet Node Name 7
  Room 204 Zone Equip Inlet,              !- Outlet Node Name 8
  Room 205 Zone Equip Inlet,              !- Outlet Node Name 9
  Room 206 Zone Equip Inlet;              !- Outlet Node Name 10

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 105 DOAS Equip List;               !- Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
! SetpointManager:Scheduled,
! RoofTop Cooling Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Cooling 13.89.,  !- Schedule Name
! RoofTop Supply Fan Outlet;  !- Setpoint Node or NodeList Name
! ! ! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! ! ! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
! SetpointManager:Scheduled,
! RoofTop Heating Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Heating 20,  !- Schedule Name
! RoofTop Supply Path Inlet;  !- Setpoint Node or NodeList Name

ZoneHVAC:AirDistributionUnit,
  Room 104 ATU,                           !- Name
  Room 104 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 104 VAV Reheat,                    !- Air Terminal Name
  0,                                      !- Nominal Upstream Leakage Fraction
  0;                                      !- Constant Downstream Leakage Fraction

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneHVAC:OutdoorAirUnit,
  Room 202 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 202,                               !- Zone Name
  0.0108547911936,                        !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  202 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  202 DOAS ExhFan,                        !- Exhaust Fan Name
  6.27690099456002E-02,                   !- Exhaust Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  202 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 202 OA Inlet,                      !- AirOutlet Node Name
  Room 202 OA Outlet,                     !- AirInlet Node Name
  202 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 202 DOAS Equip List;               !- Outdoor Air Unit List Name

ZoneList,
  All Zones,                              !- Name
  Room 106,                               !- Zone Name 1
  Room 206,                               !- Zone Name 2
  Room 202,                               !- Zone Name 3
  Room 203,                               !- Zone Name 4
  Room 205,                               !- Zone Name 5
  1F Plenum,                              !- Zone Name 6
  Room 201,                               !- Zone Name 7
  Room 103,                               !- Zone Name 8
  Room 104,                               !- Zone Name 9
  Room 105,                               !- Zone Name 10
  Room 101,                               !- Zone Name 11
  2F Plenum,                              !- Zone Name 12
  Room 204,                               !- Zone Name 13
  Room 102;                               !- Zone Name 14

Fan:ConstantVolume,
  203 DOAS SupFan,                        !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  298.906748567116,                       !- Pressure Rise {Pa}
  3.30363210240001E-02,                   !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  203 DOAS Outdoor Air Inlet,             !- Air Inlet Node Name
  203 DOAS Fan Outlet,                    !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

DesignSpecification:OutdoorAir,
  ZoneOA Design,                          !- Name
  Flow/Zone,                              !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Branch,
  RoofTop Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  RoofTop OA System,                      !- Component Name 1
  RoofTop Air Loop Inlet,                 !- Component Inlet Node Name 1
  RoofTop Mixed Air Outlet,               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  RoofTop System,                         !- Component Name 2
  RoofTop Mixed Air Outlet,               !- Component Inlet Node Name 2
  RoofTop Cooling Coil Outlet,            !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  RoofTop Heating Coil,                   !- Component Name 3
  RoofTop Cooling Coil Outlet,            !- Component Inlet Node Name 3
  RoofTop Heating Coil Outlet,            !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  RoofTop Supply Fan,                     !- Component Name 4
  RoofTop Heating Coil Outlet,            !- Component Inlet Node Name 4
  RoofTop Supply Fan Outlet;              !- Component Outlet Node Name 4

ZoneList,
  1F_Cond,                                !- Name
  Room 106,                               !- Zone Name 1
  Room 103,                               !- Zone Name 2
  Room 104,                               !- Zone Name 3
  Room 105,                               !- Zone Name 4
  Room 102,                               !- Zone Name 5
  1F Plenum;                              !- Zone Name 6

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Room 202 DOAS Equip List;               !- Name

Coil:Heating:Electric,
  Room 205 Reheat Coil,                   !- Name
  HVACTemplate-Always 1,                  !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 205 Damper Outlet,                 !- Air Inlet Node Name
  Room 205 Supply Inlet;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

NodeList,
  Room 203 Inlets,                        !- Name
  Room 203 Supply Inlet,                  !- Node Name 1
  Room 203 OA Inlet,                      !- Node Name 2
  203 DOAS Fan Outlet;                    !- Node Name 3

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  RoofTop OA System Equipment,            !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  RoofTop OA Mixing Box;                  !- Component Name 1

ZoneControl:Thermostat,
  Room 202 Thermostat,                    !- Name
  Room 202,                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

OutdoorAir:NodeList,
  RoofTop Outside Air Inlet;              !- Node or NodeList Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  Room 103 VAV Reheat,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Room 103 Damper Outlet,                 !- Damper Air Outlet Node Name
  Room 103 Zone Equip Inlet,              !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  5.66336931840001E-02,                   !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 103 Reheat Coil,                   !- Reheat Coil Name
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 103 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

AirLoopHVAC:OutdoorAirSystem,
  RoofTop OA System,                      !- Name
  RoofTop OA System Controllers,          !- Controller List Name
  RoofTop OA System Equipment,            !- Outdoor Air Equipment List Name
  RoofTop Availability Managers;          !- Availability Manager List Name

ZoneHVAC:OutdoorAirUnit,
  Room 105 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 105,                               !- Zone Name
  3.25643735808001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  105 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ,                                       !- Exhaust Fan Name
  0,                                      !- Exhaust Air Flow Rate {m3/s}
  ,                                       !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  105 DOAS Outdoor Air Inlet,             !- Outdoor Air Node Name
  Room 105 OA Inlet,                      !- AirOutlet Node Name
  ,                                       !- AirInlet Node Name
  105 DOAS Fan Outlet,                    !- Supply FanOutlet Node Name
  Room 105 DOAS Equip List;               !- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

ZoneHVAC:OutdoorAirUnit,
  Room 103 DOAS,                          !- Name
  ALWAYS_OFF,                             !- Availability Schedule Name
  Room 103,                               !- Zone Name
  2.35973721600001E-02,                   !- Outdoor Air Flow Rate {m3/s}
  DOAS-Always 1,                          !- Outdoor Air Schedule Name
  103 DOAS SupFan,                        !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  103 DOAS ExhFan,                        !- Exhaust Fan Name
