!-Generator IDFEditor 1.47
!-Option SortedOrder ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,8.7;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    FRP_RTU,                 !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,CeilingDiffuser;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;  !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    25,                      !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    8;                       !- Maximum Plant Iterations

!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Oak Ridge_TN_USA Design_Conditions,  !- Name
    35.96,                   !- Latitude {deg}
    -84.29,                  !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    334.00;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Oak Ridge Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -8.6,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -8.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97376.,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Oak Ridge Ann Clg 2% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97376.,                  !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.134;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1,                       !- Number of Times Runperiod to be Repeated
    ,                        !- Increment Day of Week on repeat
    2017;                    !- Start Year

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,19.939,19.907,19.925,20.167,21.424,22.505,22.726,22.815,22.805,20.837,20.22,20.048;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.29,0.29,0.29,0.29,0.29,0.29,0.29,0.29,0.29,0.29,0.29,0.29;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    14.55,                   !- Annual Average Outdoor Air Temperature {C}
    22;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    temperature;             !- Unit Type

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!

  ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Occupant Latent Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Deck_Temperature,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,13.89;      !- Field 3

  Schedule:Compact,
    Thermostat Schedule,     !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Always_On 4,             !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Always_On 3,             !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,3;          !- Field 3

  Schedule:Compact,
    Always_On 2,             !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2;          !- Field 3

  Schedule:Compact,
    Always_On 1,             !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AvailabilityM_1,         !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    AvailabilityM_2,         !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HVACTemplate-Always Cooling 13.89.,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.89;      !- Field 3

  Schedule:Compact,
    HVACTemplate-Always Heating 20,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    BLDG_LIGHT_DownSt_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    BLDG_LIGHT_Upst_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    New_BLDG_EQUIP_SCH 203,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 18,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18;         !- Field 3

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,0.25,       !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    DOAS-Always 1,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Weekends Holiday,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: SummerDesignDay,    !- Field 8
    Until: 24:00,0.0,        !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,0.0;        !- Field 12

  Schedule:Compact,
    New_BLDG_EQUIP_SCH_Up,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    New_BLDG_EQUIP_SCH_Down, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Heating Schedule,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,15,         !- Field 3
    Until: 18:00,21.11,      !- Field 5
    Until 24:00,15,          !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,21.11,      !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,15,         !- Field 13
    Until: 18:00,21.11,      !- Field 15
    Until 24:00,15,          !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.11,      !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 06:00,15,         !- Field 23
    Until: 18:00,21.11,      !- Field 25
    Until 24:00,15;          !- Field 27

  Schedule:Compact,
    Cooling Schedule,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,31.7,       !- Field 3
    Until: 18:00,23.9,       !- Field 5
    Until 24:00,31.7,        !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,23.9,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,31.7,       !- Field 13
    Until: 18:00,23.9,       !- Field 15
    Until 24:00,31.7,        !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,23.9,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 06:00,31.7,       !- Field 23
    Until: 18:00,23.9,       !- Field 25
    Until 24:00,31.7;        !- Field 27

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,0,           !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 6:00,0,           !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0,          !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,1.0;        !- Field 20

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    Ground_Upper_Concrete,   !- Name
    Rough,                   !- Roughness
    0.4064,                  !- Thickness {m}
    0.10924592,              !- Conductivity {W/m-K}
    2242.58345614147,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    ExtWall_Gypsum,          !- Name
    Smooth,                  !- Roughness
    0.015875,                !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    0.019099999,             !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    ExtWall_FaceBrick,       !- Name
    MediumRough,             !- Roughness
    0.09207499,              !- Thickness {m}
    1.31095104,              !- Conductivity {W/m-K}
    2082.39892355994,        !- Density {kg/m3}
    920.480000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    ExtWall_ConcreteBlock,   !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    1121.291728,             !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GeoFoam,                 !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    51.5,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Ground_Lower_Concrete,   !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.10924592,              !- Conductivity {W/m-K}
    2242.58345614147,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    0.024023,                !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    ExtWall_R11_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.077868,                !- Conductivity {W/m-K}
    9.61107195489204,        !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    2" Polyisorigid Foam Board,  !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.02605,                 !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1" Furring Strip,        !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1442,                  !- Conductivity {W/m-K}
    16.9795604536426,        !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    C.C. Spray Foam,         !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    MAT-SB-U,                !- Name
    Rough,                   !- Roughness
    0.117406666,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    ExtWall_Air,             !- Name
    0.156738072893066;       !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    1.5" Air Gap,            !- Name
    0.179632398147109;       !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Single Pane,             !- Name
    5.90539352,              !- U-Factor {W/m2-K}
    0.86,                    !- Solar Heat Gain Coefficient
    0.9;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Double Pane,             !- Name
    3.361531696,             !- U-Factor {W/m2-K}
    0.623,                   !- Solar Heat Gain Coefficient
    0.65;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Door,                    !- Name
    3.622731794,             !- U-Factor {W/m2-K}
    0.578,                   !- Solar Heat Gain Coefficient
    0.65;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    2F_Floor,                !- Name
    Std 1.5  MW CONCRETE;    !- Outside Layer

  Construction,
    Drop_Ceiling,            !- Name
    Std AC02;                !- Outside Layer

  Construction,
    Windows_Double,          !- Name
    Double Pane;             !- Outside Layer

  Construction,
    Ground_Floor,            !- Name
    Ground_Lower_Concrete,   !- Outside Layer
    GeoFoam,                 !- Layer 2
    Ground_Upper_Concrete;   !- Layer 3

  Construction,
    2FRP_Roof,               !- Name
    Std PW05,                !- Outside Layer
    Roof Insulation,         !- Layer 2
    Roof Membrane,           !- Layer 3
    Metal Decking;           !- Layer 4

  Construction,
    Door,                    !- Name
    Door;                    !- Outside Layer

  Construction,
    INT_WALL,                !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

  Construction,
    2FRP_Ext_Wall,           !- Name
    ExtWall_FaceBrick,       !- Outside Layer
    ExtWall_Air,             !- Layer 2
    ExtWall_ConcreteBlock,   !- Layer 3
    ExtWall_R11_Insulation,  !- Layer 4
    ExtWall_Gypsum;          !- Layer 5

  Construction,
    Windows_D_In Blind,      !- Name
    Double Pane;             !- Outside Layer

  Construction,
    Hybrid Spray Foam In.,   !- Name
    ExtWall_FaceBrick,       !- Outside Layer
    ExtWall_Air,             !- Layer 2
    ExtWall_ConcreteBlock,   !- Layer 3
    C.C. Spray Foam,         !- Layer 4
    1.5" Air Gap,            !- Layer 5
    ExtWall_Gypsum;          !- Layer 6

  Construction,
    Rigid Foam Board In.,    !- Name
    ExtWall_FaceBrick,       !- Outside Layer
    ExtWall_Air,             !- Layer 2
    ExtWall_ConcreteBlock,   !- Layer 3
    ExtWall_R11_Insulation,  !- Layer 4
    ExtWall_Gypsum,          !- Layer 5
    2" Polyisorigid Foam Board,  !- Layer 6
    ExtWall_Gypsum;          !- Layer 7

  Construction,
    SB-U,                    !- Name
    MAT-SB-U;                !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Room 106,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Room 206,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Room 202,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Room 203,                !- Name
    -0,                      !- Direction of Relative North {deg}
    8.2683665219811,         !- X Origin {m}
    8.4836,                  !- Y Origin {m}
    4.92313455239229,        !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    Room 205,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    1F Plenum,               !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    AdaptiveConvectionAlgorithm,  !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    Room 201,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Room 103,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Room 104,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Room 105,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Room 101,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    2F Plenum,               !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    AdaptiveConvectionAlgorithm,  !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    Room 204,                !- Name
    -0,                      !- Direction of Relative North {deg}
    1.44382283906452e-015,   !- X Origin {m}
    1.44382283906452e-015,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Room 102,                !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    Space Type 1,            !- Name
    1F Plenum,               !- Zone 1 Name
    2F Plenum,               !- Zone 2 Name
    Room 101,                !- Zone 3 Name
    Room 102,                !- Zone 4 Name
    Room 206,                !- Zone 5 Name
    Room 104,                !- Zone 6 Name
    Room 105,                !- Zone 7 Name
    Room 106,                !- Zone 8 Name
    Room 201,                !- Zone 9 Name
    Room 205,                !- Zone 10 Name
    Room 203,                !- Zone 11 Name
    Room 204;                !- Zone 12 Name

  ZoneList,
    Conditioned Zone,        !- Name
    Room 102,                !- Zone 1 Name
    Room 103,                !- Zone 2 Name
    Room 104,                !- Zone 3 Name
    Room 105,                !- Zone 4 Name
    Room 106,                !- Zone 5 Name
    Room 202,                !- Zone 6 Name
    Room 203,                !- Zone 7 Name
    Room 204,                !- Zone 8 Name
    Room 205,                !- Zone 9 Name
    Room 206,                !- Zone 10 Name
    1F Plenum,               !- Zone 11 Name
    2F Plenum;               !- Zone 12 Name

  ZoneList,
    Perimeter,               !- Name
    Room 106,                !- Zone 1 Name
    Room 206,                !- Zone 2 Name
    Room 203,                !- Zone 3 Name
    Room 205,                !- Zone 4 Name
    Room 201,                !- Zone 5 Name
    Room 105,                !- Zone 6 Name
    Room 104,                !- Zone 7 Name
    Room 101,                !- Zone 8 Name
    Room 204,                !- Zone 9 Name
    Room 102;                !- Zone 10 Name

  ZoneList,
    1F_Cond,                 !- Name
    Room 106,                !- Zone 1 Name
    Room 103,                !- Zone 2 Name
    Room 104,                !- Zone 3 Name
    Room 105,                !- Zone 4 Name
    Room 102,                !- Zone 5 Name
    1F Plenum;               !- Zone 6 Name

  ZoneList,
    2F_Cond,                 !- Name
    Room 206,                !- Zone 1 Name
    Room 202,                !- Zone 2 Name
    Room 203,                !- Zone 3 Name
    Room 205,                !- Zone 4 Name
    Room 204,                !- Zone 5 Name
    2F Plenum;               !- Zone 6 Name

  ZoneList,
    All Zones,               !- Name
    Room 106,                !- Zone 1 Name
    Room 206,                !- Zone 2 Name
    Room 202,                !- Zone 3 Name
    Room 203,                !- Zone 4 Name
    Room 205,                !- Zone 5 Name
    1F Plenum,               !- Zone 6 Name
    Room 201,                !- Zone 7 Name
    Room 103,                !- Zone 8 Name
    Room 104,                !- Zone 9 Name
    Room 105,                !- Zone 10 Name
    Room 101,                !- Zone 11 Name
    2F Plenum,               !- Zone 12 Name
    Room 204,                !- Zone 13 Name
    Room 102;                !- Zone 14 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Surface 20 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 106,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6 Reversed,      !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 106,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 106,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6654E6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.486400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 106,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 11 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,5.486400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 106,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,4.013200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 106,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 113,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    5.486400000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    8.788400000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    8.788400000000,4.013200000000,2.743200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    106_Ground_Floor,        !- Name
    Floor,                   !- Surface Type
    Ground_Floor,            !- Construction Name
    Room 106,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    12.801600000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    8.788400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    8.788400000000,5.486400000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 108 Reversed,    !- Name
    Floor,                   !- Surface Type
    2F_Floor,                !- Construction Name
    Room 206,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    12.801600000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 4 {m}
    8.788400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 5 {m}
    8.788400000000,5.486400000000,4.064000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 88 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 206,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8720FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.486400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 121 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 206,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    5.486400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 4 {m}
    8.788400000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 5 {m}
    8.788400000000,4.013200000000,6.807200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 206,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,0.000000000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 206,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 206,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,5.486400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 206,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,4.013200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,4.013200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,8.788400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116 Reversed,    !- Name
    Floor,                   !- Surface Type
    2F_Floor,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    10.160000000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 4 {m}
    4.013200000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 5 {m}
    4.013200000000,8.788400000000,4.064000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 74 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.486400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,5.486400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,4.013200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 81 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,8.788400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 118 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    4.013200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 4 {m}
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 5 {m}
    10.160000000000,8.788400000000,6.807200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 202,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,8.788400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 203,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.953166521981,4.318000000000,1.884065447608,  !- X,Y,Z ==> Vertex 1 {m}
    -0.953166521981,4.318000000000,-0.859134552392,  !- X,Y,Z ==> Vertex 2 {m}
    -0.953166521981,0.304800000000,-0.859134552392,  !- X,Y,Z ==> Vertex 3 {m}
    -0.953166521981,0.304800000000,1.884065447608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 203,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.953166521981,0.304800000000,1.884065447608,  !- X,Y,Z ==> Vertex 1 {m}
    -0.953166521981,0.304800000000,-0.859134552392,  !- X,Y,Z ==> Vertex 2 {m}
    1.891633478019,0.304800000000,-0.859134552392,  !- X,Y,Z ==> Vertex 3 {m}
    1.891633478019,0.304800000000,1.884065447608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 203,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.891633478019,0.304800000000,1.884065447608,  !- X,Y,Z ==> Vertex 1 {m}
    1.891633478019,0.304800000000,-0.859134552392,  !- X,Y,Z ==> Vertex 2 {m}
    1.891633478019,4.318000000000,-0.859134552392,  !- X,Y,Z ==> Vertex 3 {m}
    1.891633478019,4.318000000000,1.884065447608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Floor,                   !- Surface Type
    Ground_Floor,            !- Construction Name
    Room 203,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.891633478019,4.318000000000,-0.859134552392,  !- X,Y,Z ==> Vertex 1 {m}
    1.891633478019,0.304800000000,-0.859134552392,  !- X,Y,Z ==> Vertex 2 {m}
    -0.953166521981,0.304800000000,-0.859134552392,  !- X,Y,Z ==> Vertex 3 {m}
    -0.953166521981,4.318000000000,-0.859134552392;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 203,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.953166521981,4.318000000000,1.884065447608,  !- X,Y,Z ==> Vertex 1 {m}
    -0.953166521981,0.304800000000,1.884065447608,  !- X,Y,Z ==> Vertex 2 {m}
    1.891633478019,0.304800000000,1.884065447608,  !- X,Y,Z ==> Vertex 3 {m}
    1.891633478019,4.318000000000,1.884065447608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 205,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 59 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 205,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 205,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,4.013200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 205,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.315200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 205,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 4 {m}
    4.013200000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 5 {m}
    4.013200000000,7.315200000000,6.807200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Floor,                   !- Surface Type
    2F_Floor,                !- Construction Name
    Room 205,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 56 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    4.013200000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000000000,7.315200000000,4.064000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    4.006850000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.006850000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.480050000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.480050000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    -0.006350000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    -0.006350000000,7.315200000000,2.743200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Ceiling,                 !- Surface Type
    2F_Floor,                !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 116 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    4.006850000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.006850000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.782050000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.782050000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 4 {m}
    10.153650000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 5 {m}
    10.153650000000,8.788400000000,4.064000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Ceiling,                 !- Surface Type
    2F_Floor,                !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    5.480050000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.480050000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.795250000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.795250000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 4 {m}
    8.782050000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 5 {m}
    8.782050000000,4.013200000000,4.064000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 113 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    12.795250000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.795250000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.480050000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.480050000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    8.782050000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    8.782050000000,5.486400000000,2.743200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 35 Reversed,     !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.153650000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.153650000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.782050000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.782050000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    7.308850000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    7.308850000000,12.801600000000,2.743200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 112 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    7.308850000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.308850000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.006850000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.006850000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    -0.006350000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    -0.006350000000,12.801600000000,2.743200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    123 Reversed,            !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 123,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.153650000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.153650000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.153650000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.153650000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SW_1F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    Hybrid Spray Foam In.,   !- Construction Name
    1F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006350000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006350000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.480050000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.480050000000,0.000000000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27 Reversed,     !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.782050000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.782050000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.006850000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.006850000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Ceiling,                 !- Surface Type
    2F_Floor,                !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 111 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -0.006350000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006350000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.006850000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.006850000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 4 {m}
    7.308850000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 5 {m}
    7.308850000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 56 Reversed,     !- Name
    Ceiling,                 !- Surface Type
    2F_Floor,                !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -0.006350000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006350000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.480050000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.480050000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 4 {m}
    4.006850000000,4.013200000000,4.064000000000,  !- X,Y,Z ==> Vertex 5 {m}
    4.006850000000,7.315200000000,4.064000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 127,             !- Name
    Roof,                    !- Surface Type
    2F_Floor,                !- Construction Name
    1F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.308850000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.308850000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.153650000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.153650000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Floor,                   !- Surface Type
    SB-U,                    !- Construction Name
    Room 201,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 201,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.486400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 120 Reversed,    !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 201,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    51A5A7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.486400000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 92 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 201,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,8.788400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 201,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    96FC29,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.486400000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.486400000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 10 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,5.486400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 25 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    103_Ground_Floor,        !- Name
    Floor,                   !- Surface Type
    Ground_Floor,            !- Construction Name
    Room 103,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,8.788400000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,4.013200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 31 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 103,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,4.013200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 104,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 104,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 104,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    7.315200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    7.315200000000,12.801600000000,2.743200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    104_Ground_Floor,        !- Name
    Floor,                   !- Surface Type
    Ground_Floor,            !- Construction Name
    Room 104,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    7.315200000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000000000,12.801600000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 24 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 104,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 104,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,12.801600000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 105,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 109 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 105,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    4.013200000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    4.013200000000,7.315200000000,2.743200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 105,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6 Reversed,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    105_Ground_Floor,        !- Name
    Floor,                   !- Surface Type
    Ground_Floor,            !- Construction Name
    Room 105,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    4.013200000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000000000,7.315200000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 47 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 105,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.315200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 105,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,4.013200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,4.013200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,4.013200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 101,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    123 Reversed,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.468900000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.468900000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 115 Reversed,    !- Name
    Ceiling,                 !- Surface Type
    SB-U,                    !- Construction Name
    Room 101,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.468900000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.468900000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 101,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E41AE3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.468900000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.468900000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.468900000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.468900000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    101_Ground_Floor,        !- Name
    Floor,                   !- Surface Type
    Ground_Floor,            !- Construction Name
    Room 101,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,5.468900000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.468900000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,12.801600000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97 Reversed 1,   !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    2F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    7.315200000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000000000,12.801600000000,6.807200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    FRP_Roof,                !- Name
    Roof,                    !- Surface Type
    2FRP_Roof,               !- Construction Name
    2F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,12.801600000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,8.331200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,0.000000000000,8.331200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.486400000000,8.331200000000,  !- X,Y,Z ==> Vertex 4 {m}
    10.160000000000,5.486400000000,8.331200000000,  !- X,Y,Z ==> Vertex 5 {m}
    10.160000000000,12.801600000000,8.331200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    WN_2F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    Rigid Foam Board In.,    !- Construction Name
    2F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,12.801600000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.315200000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SW_2F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    Rigid Foam Board In.,    !- Construction Name
    2F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,0.000000000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E_2F_Plenum_Wall,        !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    2F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,0.000000000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.486400000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97 Reversed,     !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    2F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,12.801600000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63 Reversed,     !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    2F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    4.013200000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000000000,7.315200000000,6.807200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 121,             !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    2F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    12.801600000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 4 {m}
    8.788400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 5 {m}
    8.788400000000,5.486400000000,6.807200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Floor,                   !- Surface Type
    Drop_Ceiling,            !- Construction Name
    2F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 118 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.160000000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 4 {m}
    4.013200000000,4.013200000000,6.807200000000,  !- X,Y,Z ==> Vertex 5 {m}
    4.013200000000,8.788400000000,6.807200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 79 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 204,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,8.788400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58 Reversed,     !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 204,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 204,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.013200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,8.788400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111 Reversed,    !- Name
    Floor,                   !- Surface Type
    2F_Floor,                !- Construction Name
    Room 204,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 111,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.315200000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 204,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97 Reversed 1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013200000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 4 {m}
    7.315200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 5 {m}
    7.315200000000,12.801600000000,6.807200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 204,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,8.788400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,12.801600000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 102,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 31 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,5.486400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 123 Reversed,    !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 102,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2D4821,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,12.801600000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 25 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 102,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 25,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    102_Ground_Floor,        !- Name
    Floor,                   !- Surface Type
    Ground_Floor,            !- Construction Name
    Room 102,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    10.160000000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    7.315200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    7.315200000000,12.801600000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 102,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,8.788400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,8.788400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11 Reversed,     !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 102,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.788400000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.788400000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.486400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Ceiling,                 !- Surface Type
    Drop_Ceiling,            !- Construction Name
    Room 102,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 35 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.315200000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.788400000000,8.788400000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.788400000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    10.160000000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    10.160000000000,12.801600000000,2.743200000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    WS_1F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    1F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006350000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006350000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006350000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006350000000,0.000000000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW_1F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    Hybrid Spray Foam In.,   !- Construction Name
    1F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.308850000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.308850000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006350000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006350000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WS_2F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    Rigid Foam Board In.,    !- Construction Name
    2F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,7.315200000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EN_1F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 101,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,5.468900000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,5.468900000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NE_1F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 101,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N_1F_Wall,               !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 102,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,12.801600000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW_1F_Wall,              !- Name
    Wall,                    !- Surface Type
    Hybrid Spray Foam In.,   !- Construction Name
    Room 104,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.801600000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WN_1F_Wall,              !- Name
    Wall,                    !- Surface Type
    Hybrid Spray Foam In.,   !- Construction Name
    Room 104,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.315200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WS_1F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 105,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.315200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SW_1F_Wall,              !- Name
    Wall,                    !- Surface Type
    Hybrid Spray Foam In.,   !- Construction Name
    Room 105,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SE_1F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 106,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ES_1F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 106,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.486400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.486400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NE_1F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    1F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.153650000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.153650000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.308850000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.308850000000,12.801600000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WN_1F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    Hybrid Spray Foam In.,   !- Construction Name
    1F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006350000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006350000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006350000000,7.315200000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006350000000,7.315200000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SW_2F_Wall,              !- Name
    Wall,                    !- Surface Type
    Rigid Foam Board In.,    !- Construction Name
    Room 205,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.486400000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.486400000000,0.000000000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WS_2F_Wall,              !- Name
    Wall,                    !- Surface Type
    Rigid Foam Board In.,    !- Construction Name
    Room 205,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,7.315200000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SE_2F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 206,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,0.000000000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ES_2F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 206,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.486400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EN_2F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 201,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,5.486400000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,12.801600000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NE_2F_Wall,              !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 201,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,12.801600000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,12.801600000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N_2F_Wall,               !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    Room 203,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.891633478019,4.318000000000,1.884065447608,  !- X,Y,Z ==> Vertex 1 {m}
    1.891633478019,4.318000000000,-0.859134552392,  !- X,Y,Z ==> Vertex 2 {m}
    -0.953166521981,4.318000000000,-0.859134552392,  !- X,Y,Z ==> Vertex 3 {m}
    -0.953166521981,4.318000000000,1.884065447608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW_2F_Wall,              !- Name
    Wall,                    !- Surface Type
    Rigid Foam Board In.,    !- Construction Name
    Room 204,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.801600000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WN_2F_Wall,              !- Name
    Wall,                    !- Surface Type
    Rigid Foam Board In.,    !- Construction Name
    Room 204,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.801600000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,7.315200000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.315200000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW_2F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    Rigid Foam Board In.,    !- Construction Name
    2F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.315200000000,12.801600000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.315200000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.801600000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SE_1F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    1F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.480050000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.480050000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.795250000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.795250000000,0.000000000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SE_2F_Plenum_Wall,       !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    2F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.486400000000,0.000000000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.486400000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,0.000000000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,0.000000000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B2C8DA,                  !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    1F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.795250000000,0.000000000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.795250000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.795250000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.795250000000,5.486400000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E41AE3,                  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    1F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.795250000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.795250000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.153650000000,5.486400000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.153650000000,5.486400000000,4.064000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2D4821,                  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 101,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 123 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.468900000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.468900000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6654E6,                  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 101,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.468900000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.468900000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.468900000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.468900000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    96FC29,                  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    2F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.801600000000,5.486400000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,5.486400000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9FAF32,                  !- Name
    Wall,                    !- Surface Type
    2FRP_Ext_Wall,           !- Construction Name
    2F Plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.315200000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.315200000000,12.801600000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    51A5A7,                  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    2F Plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120 Reversed,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.486400000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,12.801600000000,6.807200000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,12.801600000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    201_Roof,                !- Name
    Roof,                    !- Surface Type
    2FRP_Roof,               !- Construction Name
    Room 201,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,12.801600000000,8.331200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,8.331200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.486400000000,8.331200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,12.801600000000,8.331200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8720FA,                  !- Name
    Wall,                    !- Surface Type
    INT_WALL,                !- Construction Name
    Room 201,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 88 Reversed,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.160000000000,5.486400000000,6.807200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.486400000000,4.064000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.486400000000,6.807200000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    ES_1F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    ES_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.801600000000,0.711200000000,2.274240000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,0.711200000000,0.445442000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,2.641600000000,0.445442000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,2.641600000000,2.274240000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ES_1F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    ES_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.801600000000,3.454400000000,2.274240000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,3.454400000000,0.445442000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.384800000000,0.445442000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.384800000000,2.274240000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SE_1F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    SE_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.416800000000,0.000000000000,2.274240000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.416800000000,0.000000000000,0.445442000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.347200000000,0.000000000000,0.445442000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.347200000000,0.000000000000,2.274240000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SE_1F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    SE_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.160000000000,0.000000000000,2.274240000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,0.000000000000,0.445442000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.090400000000,0.000000000000,0.445442000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.090400000000,0.000000000000,2.274240000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ES_2F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    ES_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.801600000000,3.454400000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,3.454400000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,5.384800000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,5.384800000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ES_2F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    ES_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.801600000000,0.711200000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,0.711200000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,2.641600000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,2.641600000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SE_2F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    SE_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.416800000000,0.000000000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.416800000000,0.000000000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.347200000000,0.000000000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.347200000000,0.000000000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SE_2F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    SE_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.160000000000,0.000000000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.160000000000,0.000000000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.090400000000,0.000000000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.090400000000,0.000000000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    N_2F_Window,             !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    N_2F_Wall,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.078833478019,4.318000000000,1.376065447608,  !- X,Y,Z ==> Vertex 1 {m}
    1.078833478019,4.318000000000,-0.452734552392,  !- X,Y,Z ==> Vertex 2 {m}
    -0.851566521981,4.318000000000,-0.452734552392,  !- X,Y,Z ==> Vertex 3 {m}
    -0.851566521981,4.318000000000,1.376065447608;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SW_2F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    SW_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.711200000000,0.000000000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711200000000,0.000000000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.641600000000,0.000000000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.641600000000,0.000000000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SW_2F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    SW_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.454400000000,0.000000000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.454400000000,0.000000000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.384800000000,0.000000000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.384800000000,0.000000000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WS_2F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    WS_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,5.384800000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.384800000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.454400000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.454400000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WS_2F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    WS_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.641600000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.641600000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.711200000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.711200000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NE_2F_Window,            !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    NE_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.090400000000,12.801600000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.090400000000,12.801600000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,12.801600000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,12.801600000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EN_2F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    EN_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.801600000000,7.416800000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,7.416800000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,9.347200000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,9.347200000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EN_2F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    EN_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.801600000000,10.160000000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,10.160000000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,12.090400000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,12.090400000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WN_1F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    WN_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,12.090400000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.090400000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,10.160000000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,10.160000000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WN_1F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    WN_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,9.347200000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,9.347200000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,7.416800000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.416800000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NW_1F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    NW_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.384800000000,12.801600000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.384800000000,12.801600000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.454400000000,12.801600000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.454400000000,12.801600000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NW_1F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    NW_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.641600000000,12.801600000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.641600000000,12.801600000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711200000000,12.801600000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711200000000,12.801600000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WS_1F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    WS_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,5.384800000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.384800000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.454400000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.454400000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    WS_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.641600000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.641600000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.711200000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.711200000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SW_1F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    SW_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.711200000000,0.000000000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711200000000,0.000000000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.641600000000,0.000000000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.641600000000,0.000000000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SW_1F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    SW_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.454400000000,0.000000000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.454400000000,0.000000000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.384800000000,0.000000000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.384800000000,0.000000000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NE_1F_Window,            !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    NE_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.090400000000,12.801600000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.090400000000,12.801600000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.160000000000,12.801600000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.160000000000,12.801600000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EN_1F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    EN_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.801600000000,10.159960000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,10.159960000000,0.406400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,12.090400000000,0.406400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,12.090400000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EN_1F_Door,              !- Name
    GlassDoor,               !- Surface Type
    Door,                    !- Construction Name
    EN_1F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.801600000000,7.010360000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.801600000000,7.010360000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.801600000000,8.839160000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.801600000000,8.839160000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NW_2F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    NW_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.384800000000,12.801600000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.384800000000,12.801600000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.454400000000,12.801600000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.454400000000,12.801600000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NW_2F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    NW_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.641600000000,12.801600000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.641600000000,12.801600000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711200000000,12.801600000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711200000000,12.801600000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WN_2F_Window_1,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    WN_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,12.090400000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.090400000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,10.160000000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,10.160000000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WN_2F_Window_2,          !- Name
    Window,                  !- Surface Type
    Windows_Double,          !- Construction Name
    WN_2F_Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,9.347200000000,6.299200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,9.347200000000,4.470400000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,7.416800000000,4.470400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.416800000000,6.299200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    N_1F_Door,               !- Name
    GlassDoor,               !- Surface Type
    Door,                    !- Construction Name
    N_1F_Wall,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.432800000000,12.801600000000,2.235200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.432800000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.416800000000,12.801600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.416800000000,12.801600000000,2.235200000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    General Lighting_13,     !- Name
    Room 106,                !- Zone or ZoneList Name
    BLDG_LIGHT_DownSt_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.56347372486412,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_5,      !- Name
    Room 206,                !- Zone or ZoneList Name
    BLDG_LIGHT_Upst_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.13291730819573,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_9,      !- Name
    Room 202,                !- Zone or ZoneList Name
    BLDG_LIGHT_Upst_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.13291730819573,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_4_1,    !- Name
    Room 203,                !- Zone or ZoneList Name
    BLDG_LIGHT_Upst_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.13291730819573,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_2,      !- Name
    Room 205,                !- Zone or ZoneList Name
    BLDG_LIGHT_Upst_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.13291730819573,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_7,      !- Name
    Room 201,                !- Zone or ZoneList Name
    BLDG_LIGHT_Upst_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.13291730819573,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_8,      !- Name
    Room 103,                !- Zone or ZoneList Name
    BLDG_LIGHT_DownSt_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.56347372486412,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_10,     !- Name
    Room 104,                !- Zone or ZoneList Name
    BLDG_LIGHT_DownSt_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.56347372486412,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_11,     !- Name
    Room 105,                !- Zone or ZoneList Name
    BLDG_LIGHT_DownSt_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.56347372486412,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_3,      !- Name
    Room 101,                !- Zone or ZoneList Name
    BLDG_LIGHT_DownSt_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.56347372486412,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_4,      !- Name
    Room 204,                !- Zone or ZoneList Name
    BLDG_LIGHT_Upst_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.13291730819573,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    General Lighting_12,     !- Name
    Room 102,                !- Zone or ZoneList Name
    BLDG_LIGHT_DownSt_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.56347372486412,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Plug13,                  !- Name
    Room 106,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    800,                     !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug5,                   !- Name
    Room 206,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7.8,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug9,                   !- Name
    Room 202,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    70,                      !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug4_1,                 !- Name
    Room 203,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2.6,                     !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug2,                   !- Name
    Room 205,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug8,                   !- Name
    Room 103,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7.7,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug10,                  !- Name
    Room 104,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    36,                      !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug11,                  !- Name
    Room 105,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    63,                      !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug4,                   !- Name
    Room 204,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Plug12,                  !- Name
    Room 102,                !- Zone or ZoneList Name
    New_BLDG_EQUIP_SCH_Down, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    350,                     !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    WallHeater_101,          !- Name
    Room 101,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1000,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    WallHeater_201,          !- Name
    Room 201,                !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1000,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

  OtherEquipment,
    102 Occupant Latent,     !- Name
    None,                    !- Fuel Type
    Room 102,                !- Zone or ZoneList Name
    Occupant Latent Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.679,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  OtherEquipment,
    104 Occupant Latent,     !- Name
    None,                    !- Fuel Type
    Room 104,                !- Zone or ZoneList Name
    Occupant Latent Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.7133,                  !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  OtherEquipment,
    105 Occupant Latent,     !- Name
    None,                    !- Fuel Type
    Room 105,                !- Zone or ZoneList Name
    Occupant Latent Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.7133,                  !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  OtherEquipment,
    106 Occupant Latent,     !- Name
    None,                    !- Fuel Type
    Room 106,                !- Zone or ZoneList Name
    Occupant Latent Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.7133,                  !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  OtherEquipment,
    203 Occupant Latent,     !- Name
    None,                    !- Fuel Type
    Room 203,                !- Zone or ZoneList Name
    Occupant Latent Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.155,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  OtherEquipment,
    204 Occupant Latent,     !- Name
    None,                    !- Fuel Type
    Room 204,                !- Zone or ZoneList Name
    Occupant Latent Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.7133,                  !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  OtherEquipment,
    205 Occupant Latent,     !- Name
    None,                    !- Fuel Type
    Room 205,                !- Zone or ZoneList Name
    Occupant Latent Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.7133,                  !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  OtherEquipment,
    206 Occupant Latent,     !- Name
    None,                    !- Fuel Type
    Room 206,                !- Zone or ZoneList Name
    Occupant Latent Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.7133,                  !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Infiltration,            !- Name
    All Zones,               !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.26913893827788E-04,    !- Flow per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    ZoneOA Design,           !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ALWAYS_OFF;              !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 102,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 103,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 104,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 105,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 106,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 202,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 203,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 204,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 205,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Room 206,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    Room 102,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.132145284096,          !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    5.66336931840001E-02,    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 102;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 103,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.18877897728,           !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    5.66336931840001E-02,    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 103;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 104,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.264290568192001,       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    5.66336931840001E-02,    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 104;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 105,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.283168465920001,       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.174620553984,          !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 105;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 106,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.283168465920001,       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.174620553984,          !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 106;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 202,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.212376349440001,       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    9.91089630720002E-02,    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 202;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 203,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.1179868608,            !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    7.07921164800002E-02,    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 203;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 204,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.283168465920001,       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.174620553984,          !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 204;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 205,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.297326889216001,       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.174620553984,          !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 205;       !- Design Specification Zone Air Distribution Object Name

  Sizing:Zone,
    Room 206,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.4444444444444,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.8888888888889,        !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZoneOA Design,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.297326889216001,       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.174620553984,          !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Room 206;       !- Design Specification Zone Air Distribution Object Name

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    RoofTop,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0,                       !- Design Outdoor Air Flow Rate {m3/s}
    0.9,                     !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14.4444444444444,        !- Central Cooling Design Supply Air Temperature {C}
    43.3,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    1.6518160512,            !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    1.51023181824,           !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Room 102 Thermostat,     !- Name
    Room 102,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 103 Thermostat,     !- Name
    Room 103,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 104 Thermostat,     !- Name
    Room 104,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 105 Thermostat,     !- Name
    Room 105,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 106 Thermostat,     !- Name
    Room 106,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 202 Thermostat,     !- Name
    Room 202,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 203 Thermostat,     !- Name
    Room 203,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 204 Thermostat,     !- Name
    Room 204,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 205 Thermostat,     !- Name
    Room 205,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room 206 Thermostat,     !- Name
    Room 206,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Thermostat Dual SP Control,  !- Name
    Heating Schedule,        !- Heating Setpoint Temperature Schedule Name
    Cooling Schedule;        !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

  ZoneHVAC:OutdoorAirUnit,
    Room 106 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 106,                !- Zone Name
    2.59571093760001E-02,    !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    106 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    106 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 106 OA Inlet,       !- AirOutlet Node Name
    ,                        !- AirInlet Node Name
    106 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 106 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 102 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 102,                !- Zone Name
    2.69010042624001E-02,    !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    102 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    102 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 102 OA Inlet,       !- AirOutlet Node Name
    ,                        !- AirInlet Node Name
    102 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 102 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 103 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 103,                !- Zone Name
    2.35973721600001E-02,    !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    103 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    103 DOAS ExhFan,         !- Exhaust Fan Name
    4.86105866496001E-02,    !- Exhaust Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    103 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 103 OA Inlet,       !- AirOutlet Node Name
    Room 103 OA Outlet,      !- AirInlet Node Name
    103 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 103 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 104 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 104,                !- Zone Name
    2.54851619328001E-02,    !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    104 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    104 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 104 OA Inlet,       !- AirOutlet Node Name
    ,                        !- AirInlet Node Name
    104 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 104 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 105 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 105,                !- Zone Name
    3.25643735808001E-02,    !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    105 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    105 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 105 OA Inlet,       !- AirOutlet Node Name
    ,                        !- AirInlet Node Name
    105 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 105 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 202 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 202,                !- Zone Name
    0.0108547911936,         !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    202 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    202 DOAS ExhFan,         !- Exhaust Fan Name
    6.27690099456002E-02,    !- Exhaust Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    202 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 202 OA Inlet,       !- AirOutlet Node Name
    Room 202 OA Outlet,      !- AirInlet Node Name
    202 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 202 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 203 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 203,                !- Zone Name
    0.0108547911936,         !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    203 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    203 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 203 OA Inlet,       !- AirOutlet Node Name
    ,                        !- AirInlet Node Name
    203 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 203 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 204 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 204,                !- Zone Name
    0.0136864758528,         !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    204 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    204 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 204 OA Inlet,       !- AirOutlet Node Name
    ,                        !- AirInlet Node Name
    204 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 204 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 205 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 205,                !- Zone Name
    0.0127425809664,         !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    205 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    205 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 205 OA Inlet,       !- AirOutlet Node Name
    ,                        !- AirInlet Node Name
    205 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 205 DOAS Equip List;!- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit,
    Room 206 DOAS,           !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    Room 206,                !- Zone Name
    0.0127425809664,         !- Outdoor Air Flow Rate {m3/s}
    DOAS-Always 1,           !- Outdoor Air Schedule Name
    206 DOAS SupFan,         !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    206 DOAS Outdoor Air Inlet,  !- Outdoor Air Node Name
    Room 206 OA Inlet,       !- AirOutlet Node Name
    ,                        !- AirInlet Node Name
    206 DOAS Fan Outlet,     !- Supply FanOutlet Node Name
    Room 206 DOAS Equip List;!- Outdoor Air Unit List Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT:EQUIPMENTLIST ===========

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 106 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 102 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 103 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 104 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 105 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 202 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 203 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 204 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 205 DOAS Equip List;!- Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Room 206 DOAS Equip List;!- Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 102 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 102 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 102 Zone Equip Inlet,  !- Air Inlet Node Name
    0.132145284096,          !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    9.43894886400002E-02,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 102 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 102 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 103 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 103 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 103 Zone Equip Inlet,  !- Air Inlet Node Name
    0.18877897728,           !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    5.66336931840001E-02,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 103 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 103 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 104 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 104 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 104 Zone Equip Inlet,  !- Air Inlet Node Name
    0.264290568192001,       !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.174620553984,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 104 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 104 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 105 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 105 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 105 Zone Equip Inlet,  !- Air Inlet Node Name
    0.283168465920001,       !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.174620553984,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 105 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 105 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 106 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 106 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 106 Zone Equip Inlet,  !- Air Inlet Node Name
    0.283168465920001,       !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.174620553984,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 106 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 106 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 202 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 202 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 202 Zone Equip Inlet,  !- Air Inlet Node Name
    0.212376349440001,       !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    9.91089630720002E-02,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 202 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 202 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 203 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 203 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 203 Zone Equip Inlet,  !- Air Inlet Node Name
    0.1179868608,            !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    7.07921164800002E-02,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 203 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 203 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 204 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 204 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 204 Zone Equip Inlet,  !- Air Inlet Node Name
    0.283168465920001,       !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.174620553984,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 204 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 204 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 205 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 205 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 205 Zone Equip Inlet,  !- Air Inlet Node Name
    0.283168465920001,       !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.174620553984,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 205 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 205 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    Room 206 VAV Reheat,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room 206 Damper Outlet,  !- Damper Air Outlet Node Name
    Room 206 Zone Equip Inlet,  !- Air Inlet Node Name
    0.297326889216001,       !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.174620553984,          !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Room 206 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Room 206 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    Room 102 ATU,            !- Name
    Room 102 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 102 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 103 ATU,            !- Name
    Room 103 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 103 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 104 ATU,            !- Name
    Room 104 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 104 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 105 ATU,            !- Name
    Room 105 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 105 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 106 ATU,            !- Name
    Room 106 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 106 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 202 ATU,            !- Name
    Room 202 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 202 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 203 ATU,            !- Name
    Room 203 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 203 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 204 ATU,            !- Name
    Room 204 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 204 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 205 ATU,            !- Name
    Room 205 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 205 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    Room 206 ATU,            !- Name
    Room 206 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Room 206 VAV Reheat,     !- Air Terminal Name
    0,                       !- Nominal Upstream Leakage Fraction
    0;                       !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Room 102 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 102 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 102 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 103 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 103 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 103 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 104 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 104 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 104 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 105 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 105 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 105 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 106 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 106 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 106 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 202 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 202 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 202 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 203 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 203 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 203 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 204 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 204 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 204 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 205 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 205 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 205 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Room 206 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Room 206 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Room 206 DOAS,           !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Room 102,                !- Zone Name
    Room 102 Equipment,      !- Zone Conditioning Equipment List Name
    Room 102 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 102 Zone Air Node,  !- Zone Air Node Name
    Room 102 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 103,                !- Zone Name
    Room 103 Equipment,      !- Zone Conditioning Equipment List Name
    Room 103 Inlets,         !- Zone Air Inlet Node or NodeList Name
    Room 103 Outlets,        !- Zone Air Exhaust Node or NodeList Name
    Room 103 Zone Air Node,  !- Zone Air Node Name
    Room 103 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 104,                !- Zone Name
    Room 104 Equipment,      !- Zone Conditioning Equipment List Name
    Room 104 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 104 Zone Air Node,  !- Zone Air Node Name
    Room 104 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 105,                !- Zone Name
    Room 105 Equipment,      !- Zone Conditioning Equipment List Name
    Room 105 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 105 Zone Air Node,  !- Zone Air Node Name
    Room 105 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 106,                !- Zone Name
    Room 106 Equipment,      !- Zone Conditioning Equipment List Name
    Room 106 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 106 Zone Air Node,  !- Zone Air Node Name
    Room 106 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 202,                !- Zone Name
    Room 202 Equipment,      !- Zone Conditioning Equipment List Name
    Room 202 Inlets,         !- Zone Air Inlet Node or NodeList Name
    Room 202 Outlets,        !- Zone Air Exhaust Node or NodeList Name
    Room 202 Zone Air Node,  !- Zone Air Node Name
    Room 202 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 203,                !- Zone Name
    Room 203 Equipment,      !- Zone Conditioning Equipment List Name
    Room 203 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 203 Zone Air Node,  !- Zone Air Node Name
    Room 203 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 204,                !- Zone Name
    Room 204 Equipment,      !- Zone Conditioning Equipment List Name
    Room 204 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 204 Zone Air Node,  !- Zone Air Node Name
    Room 204 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 205,                !- Zone Name
    Room 205 Equipment,      !- Zone Conditioning Equipment List Name
    Room 205 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 205 Zone Air Node,  !- Zone Air Node Name
    Room 205 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room 206,                !- Zone Name
    Room 206 Equipment,      !- Zone Conditioning Equipment List Name
    Room 206 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 206 Zone Air Node,  !- Zone Air Node Name
    Room 206 Return Outlet;  !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:ConstantVolume,
    106 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    106 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    106 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    102 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    102 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    102 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    103 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    103 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    103 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    104 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    104 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    104 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    105 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    105 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    105 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    202 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    202 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    202 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    203 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    203 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    203 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    204 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    204 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    204 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    205 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    205 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    205 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    206 DOAS SupFan,         !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    206 DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
    206 DOAS Fan Outlet,     !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    103 DOAS ExhFan,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Room 103 OA Outlet,      !- Air Inlet Node Name
    103 DOAS Outdoor Air Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    202 DOAS ExhFan,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    298.906748567116,        !- Pressure Rise {Pa}
    3.30363210240001E-02,    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Room 202 OA Outlet,      !- Air Inlet Node Name
    202 DOAS Outdoor Air Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    RoofTop Supply Fan,      !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.90,                    !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    2.35973721600001,        !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    1.330891789824,          !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.2823,                  !- Fan Power Coefficient 1
    -.6037,                  !- Fan Power Coefficient 2
    4.0033,                  !- Fan Power Coefficient 3
    -3.8509,                 !- Fan Power Coefficient 4
    1.1559,                  !- Fan Power Coefficient 5
    RoofTop Heating Coil Outlet,  !- Air Inlet Node Name
    RoofTop Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSTAGEWITHHUMIDITYCONTROLMODE ===========

  Coil:Cooling:DX:TwoStageWithHumidityControlMode,
    RoofTop Cooling Coil,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RoofTop Mixed Air Outlet,!- Air Inlet Node Name
    RoofTop Cooling Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    2,                       !- Number of Capacity Stages
    0,                       !- Number of Enhanced Dehumidification Modes
    CoilPerformance:DX:Cooling,  !- Normal Mode Stage 1 Coil Performance Object Type
    Lennox KCA120S4 Stage 1, !- Normal Mode Stage 1 Coil Performance Name
    CoilPerformance:DX:Cooling,  !- Normal Mode Stage 1+2 Coil Performance Object Type
    Lennox KCA120S4 Stage 1&2;  !- Normal Mode Stage 1+2 Coil Performance Name

!-   ===========  ALL OBJECTS IN CLASS: COILPERFORMANCE:DX:COOLING ===========

  CoilPerformance:DX:Cooling,
    Lennox KCA120S4 Stage 1, !- Name
    21023.7484296,           !- Gross Rated Total Cooling Capacity {W}
    0.687,                   !- Gross Rated Sensible Heat Ratio
    3.3,                     !- Gross Rated Cooling COP {W/W}
    2.12376349440001,        !- Rated Air Flow Rate {m3/s}
    0.5,                     !- Fraction of Air Flow Bypassed Around Coil
    Lennox KCA120S4 Stage 1 CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Lennox KCA120S4 Stage 1 CapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Lennox KCA120S4 Stage 1 EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Lennox KCA120S4 Stage 1 EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Lennox KCA120S4 PLFFPLR; !- Part Load Fraction Correlation Curve Name

  CoilPerformance:DX:Cooling,
    Lennox KCA120S4 Stage 1&2,  !- Name
    43081.4516999999,        !- Gross Rated Total Cooling Capacity {W}
    0.687,                   !- Gross Rated Sensible Heat Ratio
    3.3,                     !- Gross Rated Cooling COP {W/W}
    2.12376349440001,        !- Rated Air Flow Rate {m3/s}
    0.0,                     !- Fraction of Air Flow Bypassed Around Coil
    Lennox KCA120S4 Stage 1&2 CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Lennox KCA120S4 Stage 1&2 CapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Lennox KCA120S4 Stage 1&2 EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Lennox KCA120S4 Stage 1&2 EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Lennox KCA120S4 PLFFPLR; !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    Room 102 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    1000.00000121572,        !- Nominal Capacity {W}
    Room 102 Damper Outlet,  !- Air Inlet Node Name
    Room 102 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 103 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    1000.00000121572,        !- Nominal Capacity {W}
    Room 103 Damper Outlet,  !- Air Inlet Node Name
    Room 103 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 104 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    4999.99999142503,        !- Nominal Capacity {W}
    Room 104 Damper Outlet,  !- Air Inlet Node Name
    Room 104 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 105 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    4999.99999142503,        !- Nominal Capacity {W}
    Room 105 Damper Outlet,  !- Air Inlet Node Name
    Room 105 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 106 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    4999.99999142503,        !- Nominal Capacity {W}
    Room 106 Damper Outlet,  !- Air Inlet Node Name
    Room 106 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 202 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    1999.99999950072,        !- Nominal Capacity {W}
    Room 202 Damper Outlet,  !- Air Inlet Node Name
    Room 202 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 203 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    1500.00000035822,        !- Nominal Capacity {W}
    Room 203 Damper Outlet,  !- Air Inlet Node Name
    Room 203 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 204 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    4999.99999142503,        !- Nominal Capacity {W}
    Room 204 Damper Outlet,  !- Air Inlet Node Name
    Room 204 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 205 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    4999.99999142503,        !- Nominal Capacity {W}
    Room 205 Damper Outlet,  !- Air Inlet Node Name
    Room 205 Supply Inlet;   !- Air Outlet Node Name

  Coil:Heating:Electric,
    Room 206 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    4999.99999142503,        !- Nominal Capacity {W}
    Room 206 Damper Outlet,  !- Air Inlet Node Name
    Room 206 Supply Inlet;   !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

  Coil:Heating:Fuel,
    RoofTop Heating Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.81,                    !- Burner Efficiency
    0,                       !- Nominal Capacity {W}
    RoofTop Cooling Coil Outlet,  !- Air Inlet Node Name
    RoofTop Heating Coil Outlet,  !- Air Outlet Node Name
    RoofTop Heating Coil Outlet,  !- Temperature Setpoint Node Name
    ,                        !- Parasitic Electric Load {W}
    RoofTop Heating Coil PLF-FPLR;  !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

  CoilSystem:Cooling:DX,
    RoofTop System,          !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    RoofTop Mixed Air Outlet,!- DX Cooling Coil System Inlet Node Name
    RoofTop Cooling Coil Outlet,  !- DX Cooling Coil System Outlet Node Name
    RoofTop Cooling Coil Outlet,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoStageWithHumidityControlMode,  !- Cooling Coil Object Type
    RoofTop Cooling Coil,    !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No;                      !- Run on Latent Load

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    RoofTop OA Controller,   !- Name
    RoofTop Relief Air Outlet,  !- Relief Air Outlet Node Name
    RoofTop Air Loop Inlet,  !- Return Air Node Name
    RoofTop Mixed Air Outlet,!- Mixed Air Node Name
    RoofTop Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    RoofTop OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    RoofTop OA Controller;   !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    RoofTop,                 !- Name
    ,                        !- Controller List Name
    RoofTop Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    RoofTop Branches,        !- Branch List Name
    ,                        !- Connector List Name
    RoofTop Air Loop Inlet,  !- Supply Side Inlet Node Name
    RoofTop Return Air Outlet,  !- Demand Side Outlet Node Name
    RoofTop Supply Path Inlet,  !- Demand Side Inlet Node Names
    RoofTop Supply Fan Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    RoofTop OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    RoofTop OA Mixing Box;   !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    RoofTop OA System,       !- Name
    RoofTop OA System Controllers,  !- Controller List Name
    RoofTop OA System Equipment,  !- Outdoor Air Equipment List Name
    RoofTop Availability Managers;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    RoofTop OA Mixing Box,   !- Name
    RoofTop Mixed Air Outlet,!- Mixed Air Node Name
    RoofTop Outside Air Inlet,  !- Outdoor Air Stream Node Name
    RoofTop Relief Air Outlet,  !- Relief Air Stream Node Name
    RoofTop Air Loop Inlet;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    RoofTop Zone Splitter,   !- Name
    RoofTop Supply Path Inlet,  !- Inlet Node Name
    Room 102 Zone Equip Inlet,  !- Outlet 1 Node Name
    Room 103 Zone Equip Inlet,  !- Outlet 2 Node Name
    Room 104 Zone Equip Inlet,  !- Outlet 3 Node Name
    Room 105 Zone Equip Inlet,  !- Outlet 4 Node Name
    Room 106 Zone Equip Inlet,  !- Outlet 5 Node Name
    Room 202 Zone Equip Inlet,  !- Outlet 6 Node Name
    Room 203 Zone Equip Inlet,  !- Outlet 7 Node Name
    Room 204 Zone Equip Inlet,  !- Outlet 8 Node Name
    Room 205 Zone Equip Inlet,  !- Outlet 9 Node Name
    Room 206 Zone Equip Inlet;  !- Outlet 10 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    RoofTop Supply Path,     !- Name
    RoofTop Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    RoofTop Zone Splitter;   !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    RoofTop Zone Mixer,      !- Name
    RoofTop Return Air Outlet,  !- Outlet Node Name
    1F Plenum Outlet Node,   !- Inlet 1 Node Name
    2F Plenum Outlet Node;   !- Inlet 2 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

  AirLoopHVAC:ReturnPlenum,
    1F Return Plenum,        !- Name
    1F Plenum,               !- Zone Name
    1F Plenum Node,          !- Zone Node Name
    1F Plenum Outlet Node,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Room 102 Return Outlet,  !- Inlet 1 Node Name
    Room 103 Return Outlet,  !- Inlet 2 Node Name
    Room 104 Return Outlet,  !- Inlet 3 Node Name
    Room 105 Return Outlet,  !- Inlet 4 Node Name
    Room 106 Return Outlet;  !- Inlet 5 Node Name

  AirLoopHVAC:ReturnPlenum,
    2F Return Plenum,        !- Name
    2F Plenum,               !- Zone Name
    2F Plenum Node,          !- Zone Node Name
    2F Plenum Outlet Node,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Room 202 Return Outlet,  !- Inlet 1 Node Name
    Room 203 Return Outlet,  !- Inlet 2 Node Name
    Room 204 Return Outlet,  !- Inlet 3 Node Name
    Room 205 Return Outlet,  !- Inlet 4 Node Name
    Room 206 Return Outlet;  !- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    RoofTop Return Path,     !- Name
    RoofTop Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    1F Return Plenum,        !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
    2F Return Plenum,        !- Component 2 Name
    AirLoopHVAC:ZoneMixer,   !- Component 3 Object Type
    RoofTop Zone Mixer;      !- Component 3 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    RoofTop Main Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    RoofTop OA System,       !- Component 1 Name
    RoofTop Air Loop Inlet,  !- Component 1 Inlet Node Name
    RoofTop Mixed Air Outlet,!- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    RoofTop System,          !- Component 2 Name
    RoofTop Mixed Air Outlet,!- Component 2 Inlet Node Name
    RoofTop Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    RoofTop Heating Coil,    !- Component 3 Name
    RoofTop Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    RoofTop Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    RoofTop Supply Fan,      !- Component 4 Name
    RoofTop Heating Coil Outlet,  !- Component 4 Inlet Node Name
    RoofTop Supply Fan Outlet;  !- Component 4 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    RoofTop Branches,        !- Name
    RoofTop Main Branch;     !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    RoofTop Mixed Air Nodes, !- Name
    RoofTop Cooling Coil Outlet,  !- Node 1 Name
    RoofTop Mixed Air Outlet;!- Node 2 Name

  NodeList,
    Room 106 Inlets,         !- Name
    Room 106 Supply Inlet,   !- Node 1 Name
    Room 106 OA Inlet,       !- Node 2 Name
    106 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 102 Inlets,         !- Name
    Room 102 Supply Inlet,   !- Node 1 Name
    Room 102 OA Inlet,       !- Node 2 Name
    102 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 103 Inlets,         !- Name
    Room 103 Supply Inlet,   !- Node 1 Name
    Room 103 OA Inlet,       !- Node 2 Name
    103 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 104 Inlets,         !- Name
    Room 104 Supply Inlet,   !- Node 1 Name
    Room 104 OA Inlet,       !- Node 2 Name
    104 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 105 Inlets,         !- Name
    Room 105 Supply Inlet,   !- Node 1 Name
    Room 105 OA Inlet,       !- Node 2 Name
    105 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 202 Inlets,         !- Name
    Room 202 Supply Inlet,   !- Node 1 Name
    Room 202 OA Inlet,       !- Node 2 Name
    202 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 203 Inlets,         !- Name
    Room 203 Supply Inlet,   !- Node 1 Name
    Room 203 OA Inlet,       !- Node 2 Name
    203 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 204 Inlets,         !- Name
    Room 204 Supply Inlet,   !- Node 1 Name
    Room 204 OA Inlet,       !- Node 2 Name
    204 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 205 Inlets,         !- Name
    Room 205 Supply Inlet,   !- Node 1 Name
    Room 205 OA Inlet,       !- Node 2 Name
    205 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 206 Inlets,         !- Name
    Room 206 Supply Inlet,   !- Node 1 Name
    Room 206 OA Inlet,       !- Node 2 Name
    206 DOAS Fan Outlet;     !- Node 3 Name

  NodeList,
    Room 103 Outlets,        !- Name
    Room 103 OA Outlet;      !- Node 1 Name

  NodeList,
    Room 202 Outlets,        !- Name
    Room 202 OA Outlet;      !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    106 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    102 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    103 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    104 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    105 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    202 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    203 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    204 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    205 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    206 DOAS Outdoor Air Inlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    103 DOAS Outdoor Air Outlet,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    202 DOAS Outdoor Air Outlet,  !- Name
    1;                       !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    RoofTop Outside Air Inlet;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    OutdoorAir_Tdb,          !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Initial_DOAS_Schedule,   !- Name
    DOAS-Always 1,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    CoolingSupplyT,          !- Name
    RoofTop Cooling Coil Outlet,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    HeatingSupplyT,          !- Name
    RoofTop Heating Coil Outlet,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DOAS_Sch,                !- Name
    DOAS-Always 1,           !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    SetpointResetManager,    !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    MakeSetpoint;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    DOAS_Sch_ResetManager,   !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    MakeDOAS;                !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Init DOAS Device Control Constants,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    InitializeDOASControl;   !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    MakeSetpoint,            !- Name
    IF OutdoorAir_Tdb >= 13.89,  !- Program Line 1
    SET CoolingSupplyT = 13.89,  !- Program Line 2
    SET HeatingSupplyT = 13.89,  !- <none>
    ELSEIF OutdoorAir_Tdb <= 7.7,  !- <none>
    SET CoolingSupplyT = 13.89,  !- <none>
    SET HeatingSupplyT = 13.89,  !- <none>
    ELSE,                    !- <none>
    SET CoolingSupplyT = 13.89,  !- <none>
    SET HeatingSupplyT = 13.89,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MakeDOAS,                !- Name
    IF MONTH >= 12 || MONTH <= 3,  !- Program Line 1
    IF HOUR >= 6 && HOUR <= 17,  !- Program Line 2
    IF OutdoorAir_Tdb > 2.5, !- <none>
    SET DOAS_Sch = DOAS_Status_On,  !- <none>
    ELSE,                    !- <none>
    SET DOAS_Sch = DOAS_Status_Off,  !- <none>
    ENDIF,                   !- <none>
    ElSE,                    !- <none>
    SET DOAS_Sch = DOAS_Status_Off,  !- <none>
    ENDIF,                   !- <none>
    ElSEIF OutdoorAir_Tdb > 1.87,  !- <none>
    SET DOAS_Sch = DOAS_Status_On,  !- <none>
    ELSE,                    !- <none>
    SET DOAS_Sch = DOAS_Status_Off,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    InitializeDOASControl,   !- Name
    Set DOAS_Status_On = 1.0,!- Program Line 1
    Set DOAS_Status_Off = 0.0;  !- Program Line 2

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

  EnergyManagementSystem:GlobalVariable,
    DOAS_Status_On;          !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    DOAS_Status_Off;         !- Erl Variable 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    Heating Supply Temperature,  !- Name
    HeatingSupplyT,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    MakeSetpoint,            !- EMS Program or Subroutine Name
    C;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Supply Temperature,  !- Name
    CoolingSupplyT,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    MakeSetpoint,            !- EMS Program or Subroutine Name
    C;                       !- Units

  EnergyManagementSystem:OutputVariable,
    DOAS Schedule Value,     !- Name
    DOAS_Sch,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    MakeDOAS;                !- EMS Program or Subroutine Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

  AvailabilityManager:NightCycle,
    RoofTop Availability,    !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    ALWAYS_ON,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.38888888888889,        !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    RoofTop Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    RoofTop Availability;    !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
! SetpointManager:Scheduled,
! RoofTop Cooling Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Cooling 13.89.,  !- Schedule Name
! RoofTop Supply Fan Outlet;  !- Setpoint Node or NodeList Name
! ! ! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! ! ! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
! SetpointManager:Scheduled,
! RoofTop Heating Supply Air Temp Manager,  !- Name
! Temperature,             !- Control Variable
! HVACTemplate-Always Heating 20,  !- Schedule Name
! RoofTop Supply Path Inlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    RoofTop Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    RoofTop Cooling Coil Outlet,  !- Reference Setpoint Node Name
    RoofTop Heating Coil Outlet,  !- Fan Inlet Node Name
    RoofTop Supply Fan Outlet,  !- Fan Outlet Node Name
    RoofTop Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    RoofTop Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    RoofTop Heating Coil Outlet,  !- Reference Setpoint Node Name
    RoofTop Heating Coil Outlet,  !- Fan Inlet Node Name
    RoofTop Supply Fan Outlet,  !- Fan Outlet Node Name
    RoofTop Heating Coil Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    RoofTop DX Coil PLF,     !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    Lennox KCA120S4 Stage 1 CapFFF,  !- Name
    0.6422487,               !- Coefficient1 Constant
    0.5494037,               !- Coefficient2 x
    -0.1916525,              !- Coefficient3 x**2
    0.8,                     !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Curve:Quadratic,
    Lennox KCA120S4 Stage 1 EIRFFF,  !- Name
    1.3016695,               !- Coefficient1 Constant
    -0.4659596,              !- Coefficient2 x
    0.1642901,               !- Coefficient3 x**2
    0.8,                     !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Curve:Quadratic,
    Lennox KCA120S4 Stage 1&2 CapFFF,  !- Name
    0.6716542,               !- Coefficient1 Constant
    0.4945968,               !- Coefficient2 x
    -0.1662510,              !- Coefficient3 x**2
    0.8,                     !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Curve:Quadratic,
    Lennox KCA120S4 Stage 1&2 EIRFFF,  !- Name
    1.2812519,               !- Coefficient1 Constant
    -0.4288495,              !- Coefficient2 x
    0.1475977,               !- Coefficient3 x**2
    0.8,                     !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Curve:Quadratic,
    Lennox KCA120S4 PLFFPLR, !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    RoofTop DX Coil Cap-FF,  !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    RoofTop DX Coil EIR-FF,  !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    RoofTop Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    RoofTop DX Coil Cap-FT,  !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    RoofTop DX Coil EIR-FT,  !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    RoofTop DX Coil Low Cap-FT,  !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    RoofTop DX Coil Low EIR-FT,  !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Lennox KCA120S4 Stage 1 CapFT,  !- Name
    0.6383427,               !- Coefficient1 Constant
    0.0368605,               !- Coefficient2 x
    -0.0002156,              !- Coefficient3 x**2
    -0.0032619,              !- Coefficient4 y
    -0.0000414,              !- Coefficient5 y**2
    -0.0001587,              !- Coefficient6 x*y
    17.22,                   !- Minimum Value of x
    21.67,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Lennox KCA120S4 Stage 1 EIRFT,  !- Name
    0.6609961,               !- Coefficient1 Constant
    -0.0173045,              !- Coefficient2 x
    0.0003871,               !- Coefficient3 x**2
    0.0121825,               !- Coefficient4 y
    0.0003430,               !- Coefficient5 y**2
    -0.0004676,              !- Coefficient6 x*y
    17.22,                   !- Minimum Value of x
    21.67,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Lennox KCA120S4 Stage 1&2 CapFT,  !- Name
    0.6803326,               !- Coefficient1 Constant
    0.0268925,               !- Coefficient2 x
    0.0001473,               !- Coefficient3 x**2
    0.0003186,               !- Coefficient4 y
    -0.0000584,              !- Coefficient5 y**2
    -0.0002929,              !- Coefficient6 x*y
    17.22,                   !- Minimum Value of x
    21.67,                   !- Maximum Value of x
    29.44,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Lennox KCA120S4 Stage 1&2 EIRFT,  !- Name
    0.7758738,               !- Coefficient1 Constant
    -0.0051500,              !- Coefficient2 x
    0.0002254,               !- Coefficient3 x**2
    -0.0042810,              !- Coefficient4 y
    0.0006657,               !- Coefficient5 y**2
    -0.0006284,              !- Coefficient6 x*y
    17.22,                   !- Minimum Value of x
    21.67,                   !- Maximum Value of x
    29.44,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindAC2CoolCapFT,        !- Name
    1.067939449,             !- Coefficient1 Constant
    -0.031261829,            !- Coefficient2 x
    0.001974308,             !- Coefficient3 x**2
    -0.002726426,            !- Coefficient4 y
    -5.52654E-05,            !- Coefficient5 y**2
    -6.31169E-05,            !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindAC2EIRFT,            !- Name
    0.174059889,             !- Coefficient1 Constant
    0.022281508,             !- Coefficient2 x
    -0.000134077,            !- Coefficient3 x**2
    0.028298025,             !- Coefficient4 y
    0.000485106,             !- Coefficient5 y**2
    -0.001677095,            !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    InchPound;               !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,RoofTop Supply Fan Outlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,*,Heating Supply Temperature,hourly;

  Output:Variable,*,Cooling Supply Temperature,hourly;

  Output:Variable,RoofTop Supply Fan Outlet,System Node Setpoint Temperature,hourly;

  Output:Variable,RoofTop Supply Fan Outlet,System Node Temperature,hourly;

  Output:Variable,*,Air System Electric Energy,Hourly;

  Output:Variable,Room 102 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 103 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 104 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 105 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 106 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 202 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 203 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 204 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 205 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,Room 206 Supply Inlet,System Node Temperature,Hourly;

  Output:Variable,RoofTop Supply Fan,Fan Electric Energy,Hourly;

  Output:Variable,Room 102 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 103 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 104 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 105 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 106 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 202 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 203 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 204 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 205 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,Room 206 Reheat Coil,Heating Coil Electric Energy,Hourly;

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,Room 102 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 103 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 104 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 105 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 106 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 202 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 203 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 204 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 205 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,Room 206 Supply Inlet,System Node Relative Humidity,Hourly;

  Output:Variable,*,Air System DX Cooling Coil Electric Energy,Hourly;

  Output:Variable,*,Air System DX Heating Coil Electric Energy,Hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

  Output:Variable,RoofTop Mixed Air Outlet,System Node Temperature,hourly;

  Output:Variable,RoofTop Heating Coil Outlet,System Node Temperature,hourly;

  Output:Variable,*,Air System Gas Energy,Hourly;

  Output:Variable,RoofTop Mixed Air Outlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 102 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 103 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 104 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 105 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 106 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 202 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 203 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 204 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 205 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

  Output:Variable,Room 206 Supply Inlet,System Node Current Density Volume Flow Rate,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

  Output:Meter,HourlyMeter,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

  Output:Meter:MeterFileOnly,General:InteriorEquipment:Electricity,Hourly;

  Output:Meter:MeterFileOnly,Cooling:Electricity,Hourly;

  Output:Meter:MeterFileOnly,Heating:Electricity,Hourly;

  Output:Meter:MeterFileOnly,Heating:Gas,Hourly;

  Output:Meter:MeterFileOnly,Fans:Electricity,Hourly;

  Output:Meter:MeterFileOnly,Heating:EnergyTransfer,Hourly;

  Output:Meter:MeterFileOnly,Cooling:EnergyTransfer,Hourly;

