
OS:Version,
  {6419cd9b-792e-4cf4-b1c7-92a0c0c6c583}, !- Handle
  2.2.0;                                  !- Version Identifier

OS:Site,
  {9b00969e-867c-4dbf-9d37-8626d2ae71ce}, !- Handle
  Oak Ridge_TN_USA Design_Conditions,     !- Name
  35.96,                                  !- Latitude {deg}
  -84.29,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  334,                                    !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {6c635815-ef1b-4e4d-ba8d-c326bd43a5d8}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Material,
  {5d1e431e-3bbf-423d-85c7-94025dd6f2f0}, !- Handle
  GeoFoam,                                !- Name
  MediumRough,                            !- Roughness
  0.3048,                                 !- Thickness {m}
  0.033,                                  !- Conductivity {W/m-K}
  51.5,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}, !- Handle
  Occupant Latent Schedule,               !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {a98bf88b-3568-40b7-8ab5-5d66396a2f80}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.953166521981, 4.318, 1.884065447608, !- X,Y,Z Vertex 1 {m}
  -0.953166521981, 4.318, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  -0.953166521981, 0.3048, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  -0.953166521981, 0.3048, 1.884065447608; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Handle
  2FRP_Ext_Wall,                          !- Name
  {16e64ab1-e018-40f7-9155-19368ffcfcaf}, !- Surface Rendering Name
  {ef49720b-478f-4d59-816e-431844b803e8}, !- Layer 1
  {4a740566-afdc-44ca-8b3f-34ad6ec589a3}, !- Layer 2
  {0cde478d-b1a1-4118-91af-40cc4b460316}, !- Layer 3
  {200895c0-f754-4254-b2cf-bf9ce47f8e66}, !- Layer 4
  {af607088-c770-4719-bef5-22327a283e7d}; !- Layer 5

OS:Material,
  {ef49720b-478f-4d59-816e-431844b803e8}, !- Handle
  ExtWall_FaceBrick,                      !- Name
  MediumRough,                            !- Roughness
  0.09207499,                             !- Thickness {m}
  1.31095104,                             !- Conductivity {W/m-K}
  2082.39892355994,                       !- Density {kg/m3}
  920.480000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {4a740566-afdc-44ca-8b3f-34ad6ec589a3}, !- Handle
  ExtWall_Air,                            !- Name
  0.156738072893066;                      !- Thermal Resistance {m2-K/W}

OS:Material,
  {0cde478d-b1a1-4118-91af-40cc4b460316}, !- Handle
  ExtWall_ConcreteBlock,                  !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  1121.291728,                            !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {200895c0-f754-4254-b2cf-bf9ce47f8e66}, !- Handle
  ExtWall_R11_Insulation,                 !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.077868,                               !- Conductivity {W/m-K}
  9.61107195489204,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {af607088-c770-4719-bef5-22327a283e7d}, !- Handle
  ExtWall_Gypsum,                         !- Name
  Smooth,                                 !- Roughness
  0.015875,                               !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {b4e9785c-ddcb-4c31-9522-c703369ec21d}, !- Handle
  Room 203 Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b25d15bb-fd1a-47ab-b8bb-646225eae59b}, !- Zone Air Inlet Port List
  {27836caf-271a-48a0-aca0-8bc037038315}, !- Zone Air Exhaust Port List
  {12021d52-8e5d-4524-b15f-7a6576d6b4c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88c8dbc4-c872-425e-b14b-6bb2d5cb9c1b}, !- Group Rendering Name
  {5f02a937-f088-4c98-a4bc-43f19b8d60a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae1771d7-4c8b-4255-a3e2-a49ef4e00748}, !- Handle
  {d39d28c2-8020-4024-ad39-fe67f3e34d1c}, !- Name
  {12021d52-8e5d-4524-b15f-7a6576d6b4c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12021d52-8e5d-4524-b15f-7a6576d6b4c1}, !- Handle
  {7867b75d-c567-46ed-b5ee-4776fdc5f0bd}, !- Name
  {b4e9785c-ddcb-4c31-9522-c703369ec21d}, !- Source Object
  11,                                     !- Outlet Port
  {ae1771d7-4c8b-4255-a3e2-a49ef4e00748}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b25d15bb-fd1a-47ab-b8bb-646225eae59b}, !- Handle
  {e63934d9-b068-4478-9d0a-8838a1303b07}, !- Name
  {b4e9785c-ddcb-4c31-9522-c703369ec21d}; !- HVAC Component

OS:PortList,
  {27836caf-271a-48a0-aca0-8bc037038315}, !- Handle
  {ea2162b9-3338-4f46-81b0-62f294f71906}, !- Name
  {b4e9785c-ddcb-4c31-9522-c703369ec21d}; !- HVAC Component

OS:Sizing:Zone,
  {236a3c38-5ac7-43b2-9ed7-ef26b2660847}, !- Handle
  {b4e9785c-ddcb-4c31-9522-c703369ec21d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.1179868608,                           !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0707921164800002,                     !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95229fc3-3d26-4467-8490-662418ad5bf6}, !- Handle
  {095f488e-2d89-40bb-b114-c8c03a16041a}, !- Name
  {b4e9785c-ddcb-4c31-9522-c703369ec21d}; !- Thermal Zone

OS:Space,
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Handle
  Room 203,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.2683665219811,                        !- X Origin {m}
  8.4836,                                 !- Y Origin {m}
  4.92313455239229,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b4e9785c-ddcb-4c31-9522-c703369ec21d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a9cc20ad-4a88-4192-b0b2-cae2779d9a72}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f02a937-f088-4c98-a4bc-43f19b8d60a1}, !- Handle
  Thermostat Dual SP Control,             !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Handle
  Heating Schedule,                       !- Name
  {bf2e878f-4b99-42f0-809f-675edd33a749}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  15,                                     !- Field 4
  Until: 18:00,                           !- Field 5
  21.11,                                  !- Field 6
  Until 24:00,                            !- Field 7
  15,                                     !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  21.11,                                  !- Field 11
  For: Saturday,                          !- Field 12
  Until: 06:00,                           !- Field 13
  15,                                     !- Field 14
  Until: 18:00,                           !- Field 15
  21.11,                                  !- Field 16
  Until 24:00,                            !- Field 17
  15,                                     !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  21.11,                                  !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 06:00,                           !- Field 23
  15,                                     !- Field 24
  Until: 18:00,                           !- Field 25
  21.11,                                  !- Field 26
  Until 24:00,                            !- Field 27
  15;                                     !- Field 28

OS:ScheduleTypeLimits,
  {bf2e878f-4b99-42f0-809f-675edd33a749}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Compact,
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}, !- Handle
  Cooling Schedule,                       !- Name
  {bf2e878f-4b99-42f0-809f-675edd33a749}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  31.7,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  23.9,                                   !- Field 6
  Until 24:00,                            !- Field 7
  31.7,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  23.9,                                   !- Field 11
  For: Saturday,                          !- Field 12
  Until: 06:00,                           !- Field 13
  31.7,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  23.9,                                   !- Field 16
  Until 24:00,                            !- Field 17
  31.7,                                   !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  23.9,                                   !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 06:00,                           !- Field 23
  31.7,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  23.9,                                   !- Field 26
  Until 24:00,                            !- Field 27
  31.7;                                   !- Field 28

OS:Lights:Definition,
  {dcc47d3d-ff07-4f35-864a-4c71d1867343}, !- Handle
  General Lighting_4 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f0350b37-f008-428b-98f8-beeff31f039b}, !- Handle
  General Lighting_4,                     !- Name
  {dcc47d3d-ff07-4f35-864a-4c71d1867343}, !- Lights Definition Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space or SpaceType Name
  {a30918a5-d4c9-413e-946e-ee79f918c144}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {7c30f8f7-48fa-4d41-8a47-6fd08a5a7202}, !- Handle
  Room 204 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b325b5d8-be6f-4635-b3f4-01fe3564d1e2}, !- Zone Air Inlet Port List
  {a4a17ff2-51d0-4090-9661-78512c454a2a}, !- Zone Air Exhaust Port List
  {6d7bf33b-e430-41d6-9a61-db4f7a2d7a53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09c01346-cd48-4334-aaf6-67fb530d99a7}, !- Group Rendering Name
  {e3f6f0cc-e2f8-4484-ba60-e02959c9a711}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9c2ba17-9913-4056-9cb6-67972efbae4d}, !- Handle
  {993a691d-1480-4267-bf00-439cf8c8f0d6}, !- Name
  {6d7bf33b-e430-41d6-9a61-db4f7a2d7a53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d7bf33b-e430-41d6-9a61-db4f7a2d7a53}, !- Handle
  {12feabb4-80e3-458d-b6c1-0e3ff4143287}, !- Name
  {7c30f8f7-48fa-4d41-8a47-6fd08a5a7202}, !- Source Object
  11,                                     !- Outlet Port
  {f9c2ba17-9913-4056-9cb6-67972efbae4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b325b5d8-be6f-4635-b3f4-01fe3564d1e2}, !- Handle
  {39fbb349-189a-44ce-985c-697f4a1c4ea1}, !- Name
  {7c30f8f7-48fa-4d41-8a47-6fd08a5a7202}; !- HVAC Component

OS:PortList,
  {a4a17ff2-51d0-4090-9661-78512c454a2a}, !- Handle
  {fb1cf726-14c5-49b3-b180-2c87ccd070a7}, !- Name
  {7c30f8f7-48fa-4d41-8a47-6fd08a5a7202}; !- HVAC Component

OS:Sizing:Zone,
  {fb4d7d5b-7775-4da4-a848-f5531c123561}, !- Handle
  {7c30f8f7-48fa-4d41-8a47-6fd08a5a7202}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.283168465920001,                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b812bc4-c4c0-4e62-90fc-29c1f4632f24}, !- Handle
  {6f0527e9-5f70-4a7f-9188-fee7a3d69b73}, !- Name
  {7c30f8f7-48fa-4d41-8a47-6fd08a5a7202}; !- Thermal Zone

OS:Space,
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Handle
  Room 204,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.44382283906452e-15,                   !- X Origin {m}
  1.44382283906452e-15,                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7c30f8f7-48fa-4d41-8a47-6fd08a5a7202}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f894bf87-b0cd-4a8c-b176-709f84441464}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3f6f0cc-e2f8-4484-ba60-e02959c9a711}, !- Handle
  {d18b34a9-c159-4b37-b870-3eb6a5f005df}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {a30918a5-d4c9-413e-946e-ee79f918c144}, !- Handle
  BLDG_LIGHT_Upst_SCH,                    !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:WindowMaterial:SimpleGlazingSystem,
  {beef5e92-7f52-42ca-b072-7c32bbc5d86e}, !- Handle
  Double Pane,                            !- Name
  3.361531696,                            !- U-Factor {W/m2-K}
  0.623,                                  !- Solar Heat Gain Coefficient
  0.65;                                   !- Visible Transmittance

OS:Surface,
  {4d27f68f-26cc-47c3-9ed9-410c8c0d4ab6}, !- Handle
  Surface 6 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c92ef1a8-9637-4989-8d2d-31aedc508e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Handle
  INT_WALL,                               !- Name
  {ac0e171c-c1ce-4333-8153-ec60e30ee3fa}, !- Surface Rendering Name
  {17ddf836-a57f-41e3-acf5-8de59d43d267}, !- Layer 1
  {17ddf836-a57f-41e3-acf5-8de59d43d267}; !- Layer 2

OS:Material,
  {17ddf836-a57f-41e3-acf5-8de59d43d267}, !- Handle
  GP01 1/2 GYPSUM,                        !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:ThermalZone,
  {d8a0f24d-22de-4b36-80b1-ce070fc70d51}, !- Handle
  Room 106 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50de3110-4765-4b1a-a201-e464bc0cde7a}, !- Zone Air Inlet Port List
  {3cf5d7f6-a329-44e4-aa9e-93936416bd0a}, !- Zone Air Exhaust Port List
  {b1c64017-ed47-48e2-8286-cc493b3d7e0c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7855eff9-7ad8-4a58-8e8d-9bcc38784c88}, !- Group Rendering Name
  {47fa3eb8-7111-4714-98bb-c6359a385719}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73d276da-953b-4d3a-b71e-13062ddaf647}, !- Handle
  {cf7f9f6a-0d0c-4703-9dbb-4cde8c5b11a6}, !- Name
  {b1c64017-ed47-48e2-8286-cc493b3d7e0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1c64017-ed47-48e2-8286-cc493b3d7e0c}, !- Handle
  {5c96e852-680c-4a1a-b39c-22a19d5112cf}, !- Name
  {d8a0f24d-22de-4b36-80b1-ce070fc70d51}, !- Source Object
  11,                                     !- Outlet Port
  {73d276da-953b-4d3a-b71e-13062ddaf647}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50de3110-4765-4b1a-a201-e464bc0cde7a}, !- Handle
  {9b0585ef-a18e-4be3-b9c1-e6ce9caaae46}, !- Name
  {d8a0f24d-22de-4b36-80b1-ce070fc70d51}; !- HVAC Component

OS:PortList,
  {3cf5d7f6-a329-44e4-aa9e-93936416bd0a}, !- Handle
  {74359070-aee7-4002-ad86-434fdaaa3643}, !- Name
  {d8a0f24d-22de-4b36-80b1-ce070fc70d51}; !- HVAC Component

OS:Sizing:Zone,
  {f6a766fb-9e9c-4041-82d8-1168dcffd26a}, !- Handle
  {d8a0f24d-22de-4b36-80b1-ce070fc70d51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.283168465920001,                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c47464c6-a8dc-471f-9f7c-ef92ef7dfa9b}, !- Handle
  {2e84d44d-c141-4e0b-a2bc-e20259a99254}, !- Name
  {d8a0f24d-22de-4b36-80b1-ce070fc70d51}; !- Thermal Zone

OS:Space,
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Handle
  Room 106,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8a0f24d-22de-4b36-80b1-ce070fc70d51}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f2260dd4-8922-4523-830b-955a77d26cda}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {47fa3eb8-7111-4714-98bb-c6359a385719}, !- Handle
  {ee7e0ae4-d46c-4fc0-9c43-90ceb6b41dd4}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Cubic,
  {25df274b-60d6-4e0b-91ee-0e06e502db5a}, !- Handle
  RoofTop DX Coil EIR-FF,                 !- Name
  1.0079484,                              !- Coefficient1 Constant
  0.34544129,                             !- Coefficient2 x
  -0.6922891,                             !- Coefficient3 x**2
  0.33889943,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:SubSurface,
  {c8dc378e-05f2-4fc9-86f5-6356b17ae57c}, !- Handle
  EN_2F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {d87f57da-af7f-4364-b397-18bbde6e5b96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 10.16, 6.2992,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 10.16, 4.4704,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 12.0904, 4.4704,               !- X,Y,Z Vertex 3 {m}
  12.8016, 12.0904, 6.2992;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Handle
  Windows_Double,                         !- Name
  {a1cccec8-2139-4d42-8471-2ab0462e209a}, !- Surface Rendering Name
  {beef5e92-7f52-42ca-b072-7c32bbc5d86e}; !- Layer 1

OS:Surface,
  {d87f57da-af7f-4364-b397-18bbde6e5b96}, !- Handle
  EN_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 8.3312,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 3 {m}
  12.8016, 12.8016, 8.3312;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f15fef7-6a2e-43d6-bf18-b9d256ee5d88}, !- Handle
  Room 201 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2431a193-57f7-448b-b368-a4f5686b31a6}, !- Zone Air Inlet Port List
  {7e1fed65-7dab-4fbb-8101-0342d2e9bf51}, !- Zone Air Exhaust Port List
  {c55d0299-48c1-4ae8-8cbf-c1aafae4c57e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1148f0e1-0ab6-4c70-964b-e3f9cbf38349}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d108ca5-92fe-4568-8fb8-d4ae5e72f504}, !- Handle
  {23a4438b-228c-425d-aff0-d31dfed6f4f9}, !- Name
  {c55d0299-48c1-4ae8-8cbf-c1aafae4c57e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c55d0299-48c1-4ae8-8cbf-c1aafae4c57e}, !- Handle
  {d3ebf0c8-ea87-4948-ab44-75e25346f41a}, !- Name
  {8f15fef7-6a2e-43d6-bf18-b9d256ee5d88}, !- Source Object
  11,                                     !- Outlet Port
  {2d108ca5-92fe-4568-8fb8-d4ae5e72f504}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2431a193-57f7-448b-b368-a4f5686b31a6}, !- Handle
  {f0221611-c7c2-4223-934e-bfae23d83a54}, !- Name
  {8f15fef7-6a2e-43d6-bf18-b9d256ee5d88}; !- HVAC Component

OS:PortList,
  {7e1fed65-7dab-4fbb-8101-0342d2e9bf51}, !- Handle
  {80dd7239-a4f6-493d-bdfc-8808787bca6d}, !- Name
  {8f15fef7-6a2e-43d6-bf18-b9d256ee5d88}; !- HVAC Component

OS:Sizing:Zone,
  {930d2ada-89bb-4c6c-9e25-591bb2d6cf12}, !- Handle
  {8f15fef7-6a2e-43d6-bf18-b9d256ee5d88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e570ba4e-9e4d-4cc6-9af4-867e348e0b61}, !- Handle
  {a6fe98c0-a488-4ba8-8084-13946b327b0b}, !- Name
  {8f15fef7-6a2e-43d6-bf18-b9d256ee5d88}; !- Thermal Zone

OS:Space,
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Handle
  Room 201,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f15fef7-6a2e-43d6-bf18-b9d256ee5d88}; !- Thermal Zone Name

OS:Lights:Definition,
  {ee416058-ff6d-40d7-b467-c15610dc7196}, !- Handle
  General Lighting_4_1 Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7a614b0a-d07d-4a28-8393-067223790ae0}, !- Handle
  General Lighting_4_1,                   !- Name
  {ee416058-ff6d-40d7-b467-c15610dc7196}, !- Lights Definition Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space or SpaceType Name
  {a30918a5-d4c9-413e-946e-ee79f918c144}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Output:Variable,
  {fa226fad-aec1-468f-8373-7142de46c433}, !- Handle
  {83508c48-084a-4577-9839-40803601c751}, !- Name
  Room 103 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ThermalZone,
  {dec6cc37-c5b0-41d7-900e-ea816c2c07c7}, !- Handle
  1F Plenum Thermal Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  AdaptiveConvectionAlgorithm,            !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0aae71e-1ff0-48df-a35d-6d8dfd7c0852}, !- Zone Air Inlet Port List
  {fc58e934-bac5-4da5-bb60-434d161f0efe}, !- Zone Air Exhaust Port List
  {4ea16201-dffd-49eb-abdf-101d6d526f2f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fa0ff5a-6af7-4c14-b98e-3ab794737165}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d7da175-8388-4a6e-bd7a-4609ed9ffbb6}, !- Handle
  {e1565724-fcc0-45b7-9dbb-c981e6d7e8a0}, !- Name
  {4ea16201-dffd-49eb-abdf-101d6d526f2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ea16201-dffd-49eb-abdf-101d6d526f2f}, !- Handle
  {87ca18ee-9f35-4c7d-a4af-e096123243e3}, !- Name
  {dec6cc37-c5b0-41d7-900e-ea816c2c07c7}, !- Source Object
  11,                                     !- Outlet Port
  {5d7da175-8388-4a6e-bd7a-4609ed9ffbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0aae71e-1ff0-48df-a35d-6d8dfd7c0852}, !- Handle
  {85465bd8-154f-4927-ba66-14c708e0d267}, !- Name
  {dec6cc37-c5b0-41d7-900e-ea816c2c07c7}; !- HVAC Component

OS:PortList,
  {fc58e934-bac5-4da5-bb60-434d161f0efe}, !- Handle
  {dce0f031-2f6f-41b5-b3ad-fb5b30e5284f}, !- Name
  {dec6cc37-c5b0-41d7-900e-ea816c2c07c7}; !- HVAC Component

OS:Sizing:Zone,
  {974fc6c2-d14d-4485-b797-ac9011e06597}, !- Handle
  {dec6cc37-c5b0-41d7-900e-ea816c2c07c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af290065-77d7-4567-a1de-4230cb04fab4}, !- Handle
  {e3be68b0-69bc-4784-880e-c5c49ae3baf0}, !- Name
  {dec6cc37-c5b0-41d7-900e-ea816c2c07c7}; !- Thermal Zone

OS:Space,
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Handle
  1F Plenum,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dec6cc37-c5b0-41d7-900e-ea816c2c07c7}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Output:Variable,
  {e698bdab-d061-4daa-86c2-a6465e09f2ae}, !- Handle
  {d0d8d830-1458-47de-a0db-6213a279a48a}, !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {69568fb9-c351-4596-8e8c-67b0a008b418}, !- Handle
  General:InteriorEquipment:Electricity,  !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {e8c92882-4045-4bf1-8c91-3c0d403006b1}, !- Handle
  Plug4_1 Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2.6,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {00149567-09c7-46c8-ac31-02946a82f4e5}, !- Handle
  Plug4_1,                                !- Name
  {e8c92882-4045-4bf1-8c91-3c0d403006b1}, !- Electric Equipment Definition Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Handle
  ALWAYS_ON,                              !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Material,
  {b866f0d3-0fb7-4093-85fd-ad2fff117e62}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:ConvergenceLimits,
  {efade89f-814e-4d6f-975f-e885f77a6a5d}, !- Handle
  5,                                      !- Minimum System Timestep {minutes}
  25,                                     !- Maximum HVAC Iterations
  2,                                      !- Minimum Plant Iterations
  8;                                      !- Maximum Plant Iterations

OS:Surface,
  {1641457d-78ac-4368-8bc7-7f51721a4e6b}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf66a12-83af-46d5-b95a-cbe68979b18e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b593f87-9153-442a-8f08-c1a3e3069bb4}, !- Handle
  Room 202 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de11ffa3-9733-45cb-bbba-90e56b2437c9}, !- Zone Air Inlet Port List
  {b539150e-ec5a-496d-bcad-9101c4a44b3a}, !- Zone Air Exhaust Port List
  {4f810552-2e89-4ea2-a2e6-e2680e7e3bbc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b41030b7-c054-4b0d-989d-88e676f9addd}, !- Group Rendering Name
  {de92a410-903f-4927-8ca6-9088721f80ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eb8a3b6-204b-4235-92f0-4adcdf75ddbf}, !- Handle
  {032eca26-fa41-4f8f-9738-995dd964d006}, !- Name
  {4f810552-2e89-4ea2-a2e6-e2680e7e3bbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f810552-2e89-4ea2-a2e6-e2680e7e3bbc}, !- Handle
  {26100aff-806a-4b31-8a6f-8c5adfb818ac}, !- Name
  {3b593f87-9153-442a-8f08-c1a3e3069bb4}, !- Source Object
  11,                                     !- Outlet Port
  {5eb8a3b6-204b-4235-92f0-4adcdf75ddbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de11ffa3-9733-45cb-bbba-90e56b2437c9}, !- Handle
  {7e83c83d-1a38-4b15-95f9-48093cdef4cc}, !- Name
  {3b593f87-9153-442a-8f08-c1a3e3069bb4}; !- HVAC Component

OS:PortList,
  {b539150e-ec5a-496d-bcad-9101c4a44b3a}, !- Handle
  {04c7ffd2-6e0a-4c14-97c1-6121f5cfc77e}, !- Name
  {3b593f87-9153-442a-8f08-c1a3e3069bb4}; !- HVAC Component

OS:Sizing:Zone,
  {91c77d3e-0b38-4c00-b070-1f4a85843745}, !- Handle
  {3b593f87-9153-442a-8f08-c1a3e3069bb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.212376349440001,                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0991089630720002,                     !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e49595c-099f-4347-afbf-e22faa501a1e}, !- Handle
  {b4299766-64f0-4ccc-8395-5a3602c81ca4}, !- Name
  {3b593f87-9153-442a-8f08-c1a3e3069bb4}; !- Thermal Zone

OS:Space,
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Handle
  Room 202,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3b593f87-9153-442a-8f08-c1a3e3069bb4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eb637138-2ed2-4fa2-bdea-ac0d127d0017}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {de92a410-903f-4927-8ca6-9088721f80ce}, !- Handle
  {41122a86-e83f-45b6-8aa5-dc8124ff5427}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {d110b8d3-30de-4e16-92cb-858876b9b743}, !- Handle
  New_BLDG_EQUIP_SCH 203,                 !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Output:Variable,
  {75756f03-7921-4ef6-b6b8-23ca28734547}, !- Handle
  {d892bb85-a84c-4839-a312-e2408396ff28}, !- Name
  Room 205 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:OtherEquipment:Definition,
  {6e43921a-a81d-4327-9ef8-066bf7fec2f1}, !- Handle
  205 Occupant Latent Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment,
  {5c2d7f16-33fc-44e2-ab84-03c81df75e8f}, !- Handle
  205 Occupant Latent,                    !- Name
  {6e43921a-a81d-4327-9ef8-066bf7fec2f1}, !- Other Equipment Definition Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space or SpaceType Name
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}; !- Schedule Name

OS:ThermalZone,
  {5ae48597-a83d-401a-80d5-d098c47d9c1e}, !- Handle
  Room 205 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dbf8750-0ef0-4004-84d8-cb5728a0b75f}, !- Zone Air Inlet Port List
  {daf5ada2-4c5f-48e3-8ec9-a12e2ae7e2ae}, !- Zone Air Exhaust Port List
  {75fc26f5-efa0-4907-a76d-325d1bdf9e37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afa37175-1ccf-4c07-93ab-9334b79cb3b8}, !- Group Rendering Name
  {0815a615-fdd1-4293-8cd6-be721d4c0e2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1990e7b-0824-451f-b248-1d55c4eab55f}, !- Handle
  {b8d3d0f7-3364-4a77-98a1-15c6add41c81}, !- Name
  {75fc26f5-efa0-4907-a76d-325d1bdf9e37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75fc26f5-efa0-4907-a76d-325d1bdf9e37}, !- Handle
  {fdec8e36-088a-437e-97a3-e5bd000b5406}, !- Name
  {5ae48597-a83d-401a-80d5-d098c47d9c1e}, !- Source Object
  11,                                     !- Outlet Port
  {d1990e7b-0824-451f-b248-1d55c4eab55f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dbf8750-0ef0-4004-84d8-cb5728a0b75f}, !- Handle
  {737b72e5-7a7f-46ac-94b3-34807aafdc80}, !- Name
  {5ae48597-a83d-401a-80d5-d098c47d9c1e}; !- HVAC Component

OS:PortList,
  {daf5ada2-4c5f-48e3-8ec9-a12e2ae7e2ae}, !- Handle
  {b4762b61-88f4-4330-a277-5be38f64578f}, !- Name
  {5ae48597-a83d-401a-80d5-d098c47d9c1e}; !- HVAC Component

OS:Sizing:Zone,
  {10255ba4-c2c6-420b-925e-4dcd12d4fa41}, !- Handle
  {5ae48597-a83d-401a-80d5-d098c47d9c1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.297326889216001,                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0e29357-07a7-42fb-ada0-622ae79ef787}, !- Handle
  {38fc7b90-3209-4acb-8d7a-2aa0b876c790}, !- Name
  {5ae48597-a83d-401a-80d5-d098c47d9c1e}; !- Thermal Zone

OS:Space,
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Handle
  Room 205,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ae48597-a83d-401a-80d5-d098c47d9c1e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6c18c0ec-cf35-41e1-bb67-51f53377f3d5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0815a615-fdd1-4293-8cd6-be721d4c0e2b}, !- Handle
  {d3715248-2091-4946-aca7-8e3ea98dd615}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {108d7ed0-ce99-4213-9657-11bc9f9069df}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {928584c5-fcb6-48ba-801a-ceb4aafe4272}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9fc589f2-3b46-4c90-acb4-1abcfb26ceaa}, !- Handle
  Room 102 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edf0018b-2420-41aa-8d82-f403a110e6e7}, !- Zone Air Inlet Port List
  {c408d7a8-f39f-4f90-bff8-2025980d4f67}, !- Zone Air Exhaust Port List
  {8cb0ead8-241c-4d3e-b9fd-de06de8705a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9308dcf-418b-4084-ab3a-289c54b932e0}, !- Group Rendering Name
  {00f49649-ec0c-4598-a7d7-9e14cb9e98a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1acb6c67-83c1-4b23-bfee-195678e83aba}, !- Handle
  {ec594416-c6ea-4519-a648-65ae45136c1f}, !- Name
  {8cb0ead8-241c-4d3e-b9fd-de06de8705a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cb0ead8-241c-4d3e-b9fd-de06de8705a0}, !- Handle
  {a2881976-a8e3-4bfb-9ccb-63c274b23d07}, !- Name
  {9fc589f2-3b46-4c90-acb4-1abcfb26ceaa}, !- Source Object
  11,                                     !- Outlet Port
  {1acb6c67-83c1-4b23-bfee-195678e83aba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edf0018b-2420-41aa-8d82-f403a110e6e7}, !- Handle
  {cdb0094e-03d2-4df3-b7be-fa774f14d0b5}, !- Name
  {9fc589f2-3b46-4c90-acb4-1abcfb26ceaa}; !- HVAC Component

OS:PortList,
  {c408d7a8-f39f-4f90-bff8-2025980d4f67}, !- Handle
  {1f7a30c3-fc17-411a-953a-54f4719f154a}, !- Name
  {9fc589f2-3b46-4c90-acb4-1abcfb26ceaa}; !- HVAC Component

OS:Sizing:Zone,
  {aa5bc16f-19d8-4cff-b272-fac6c758190f}, !- Handle
  {9fc589f2-3b46-4c90-acb4-1abcfb26ceaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.132145284096,                         !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0566336931840001,                     !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63fd5b38-853a-4d9a-a352-ffa0e9807dbe}, !- Handle
  {16c3b8f2-ae33-4871-a1d5-e4de55f9757b}, !- Name
  {9fc589f2-3b46-4c90-acb4-1abcfb26ceaa}; !- Thermal Zone

OS:Space,
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Handle
  Room 102,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9fc589f2-3b46-4c90-acb4-1abcfb26ceaa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8850a624-37e2-4cd0-bbcf-68b8a5b2ac7e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {00f49649-ec0c-4598-a7d7-9e14cb9e98a5}, !- Handle
  {23b101db-4cd8-469a-b17a-3812b20ab555}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Quadratic,
  {b28106a3-a8fb-4b19-8baf-b84e34e9495f}, !- Handle
  WindACPLFFPLR,                          !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SubSurface,
  {9219af8a-327a-43dc-865c-8c4d4195b952}, !- Handle
  SE_2F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {4d77b56f-b61c-4e55-bb51-81ffd8287135}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 0, 6.2992,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 4.4704,                       !- X,Y,Z Vertex 2 {m}
  12.0904, 0, 4.4704,                     !- X,Y,Z Vertex 3 {m}
  12.0904, 0, 6.2992;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d77b56f-b61c-4e55-bb51-81ffd8287135}, !- Handle
  SE_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 6.8072;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21d6c579-94d1-4e32-9ade-5d02f47203f5}, !- Handle
  Room 206 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {633fc8b2-2075-416e-b401-1401f82afa8e}, !- Zone Air Inlet Port List
  {f94fed85-6189-4857-8bb0-74b700614cd5}, !- Zone Air Exhaust Port List
  {cf769507-0215-47ca-97f3-5a5c9fa206c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64ff8cfa-2bbf-4986-a72f-a4e44fcf3538}, !- Group Rendering Name
  {49c1e3cf-0fa2-4e5b-a0e3-055a095af800}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6a02adf-686b-42fe-b209-fdd4d5e18845}, !- Handle
  {b20c6f1a-31d2-4a26-bb66-1b1b0837542e}, !- Name
  {cf769507-0215-47ca-97f3-5a5c9fa206c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf769507-0215-47ca-97f3-5a5c9fa206c7}, !- Handle
  {39a953c2-a922-4d90-abe5-d26b806be26e}, !- Name
  {21d6c579-94d1-4e32-9ade-5d02f47203f5}, !- Source Object
  11,                                     !- Outlet Port
  {c6a02adf-686b-42fe-b209-fdd4d5e18845}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {633fc8b2-2075-416e-b401-1401f82afa8e}, !- Handle
  {b342c500-1914-4529-b7cc-c708c496bbf8}, !- Name
  {21d6c579-94d1-4e32-9ade-5d02f47203f5}; !- HVAC Component

OS:PortList,
  {f94fed85-6189-4857-8bb0-74b700614cd5}, !- Handle
  {a8b10fa4-de8a-4a82-8b39-a03535b2472a}, !- Name
  {21d6c579-94d1-4e32-9ade-5d02f47203f5}; !- HVAC Component

OS:Sizing:Zone,
  {beecac3e-1df8-4a35-b324-17081b72585b}, !- Handle
  {21d6c579-94d1-4e32-9ade-5d02f47203f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.297326889216001,                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1615d3a1-62b6-46b7-9188-eaa90078908d}, !- Handle
  {6cf7b728-3b76-4705-9cf2-e2372617d80c}, !- Name
  {21d6c579-94d1-4e32-9ade-5d02f47203f5}; !- Thermal Zone

OS:Space,
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Handle
  Room 206,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21d6c579-94d1-4e32-9ade-5d02f47203f5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fb49d832-594b-422e-a816-96c428a76ecf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {49c1e3cf-0fa2-4e5b-a0e3-055a095af800}, !- Handle
  {d18016e3-231b-4809-aa6c-eb435b57ecc5}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {a4f9bc10-0577-4ca0-8789-712cf4fa3b44}, !- Handle
  Surface 33 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869e682c-60af-4918-a778-46aa509c57dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c8f28c0-9cce-414c-a556-bd560af177d9}, !- Handle
  Room 104 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c6a5aeb-28af-48a9-a70c-5c4097af9a9f}, !- Zone Air Inlet Port List
  {c2819e6e-c108-42b8-873f-ccc696a34589}, !- Zone Air Exhaust Port List
  {3beee548-19fa-4338-81a5-424ff50edc94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1021fdc6-7612-4c3a-873f-92b45f9f9a36}, !- Group Rendering Name
  {3bff33e9-3dd7-4113-90ee-9c8152526783}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6ce1272-d37f-4c0d-a2f7-f148dab759af}, !- Handle
  {88283960-0e4e-487b-999c-c59a2008ce6b}, !- Name
  {3beee548-19fa-4338-81a5-424ff50edc94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3beee548-19fa-4338-81a5-424ff50edc94}, !- Handle
  {d013c441-f7e0-41ee-bf09-a89bb0a46422}, !- Name
  {5c8f28c0-9cce-414c-a556-bd560af177d9}, !- Source Object
  11,                                     !- Outlet Port
  {e6ce1272-d37f-4c0d-a2f7-f148dab759af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c6a5aeb-28af-48a9-a70c-5c4097af9a9f}, !- Handle
  {4c071ed7-6f24-474f-a101-2bf29c76e2c5}, !- Name
  {5c8f28c0-9cce-414c-a556-bd560af177d9}; !- HVAC Component

OS:PortList,
  {c2819e6e-c108-42b8-873f-ccc696a34589}, !- Handle
  {e94d3ebb-88bc-490b-9efd-c8f59511315c}, !- Name
  {5c8f28c0-9cce-414c-a556-bd560af177d9}; !- HVAC Component

OS:Sizing:Zone,
  {cbdbcfa2-d5d9-4081-94f3-b79644c51538}, !- Handle
  {5c8f28c0-9cce-414c-a556-bd560af177d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.264290568192001,                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0566336931840001,                     !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a076616-6cb8-446f-8832-f8c025150cee}, !- Handle
  {89b0e7cf-268b-49d8-bb91-ed69ed749984}, !- Name
  {5c8f28c0-9cce-414c-a556-bd560af177d9}; !- Thermal Zone

OS:Space,
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Handle
  Room 104,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5c8f28c0-9cce-414c-a556-bd560af177d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {abbde022-25be-4276-a50f-d4a801074a3f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bff33e9-3dd7-4113-90ee-9c8152526783}, !- Handle
  {ff2f1fe3-68dd-4352-8d3e-c625b11ecfb4}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {eb637138-2ed2-4fa2-bdea-ac0d127d0017}, !- Handle
  ZoneOA Design,                          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {b099031d-113a-4ed4-8343-e95de9b8c947}, !- Handle
  ALWAYS_OFF,                             !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Curve:Biquadratic,
  {756d6d1a-5ae6-4a61-b78a-3a4f711b9648}, !- Handle
  Lennox KCA120S4 Stage 1&2 CapFT,        !- Name
  0.6803326,                              !- Coefficient1 Constant
  0.0268925,                              !- Coefficient2 x
  0.0001473,                              !- Coefficient3 x**2
  0.0003186,                              !- Coefficient4 y
  -5.84e-05,                              !- Coefficient5 y**2
  -0.0002929,                             !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {429f6c62-1c90-41fe-8eb5-a3649565822a}, !- Handle
  RoofTop DX Coil Cap-FF,                 !- Name
  0.47278589,                             !- Coefficient1 Constant
  1.2433415,                              !- Coefficient2 x
  -1.0387055,                             !- Coefficient3 x**2
  0.32257813,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:SubSurface,
  {5f47e194-d9c9-4c1b-a30c-65e987e8cdfd}, !- Handle
  SW_1F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {09073df5-a9c8-4c30-9303-26860ec51eee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.7112, 0, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  0.7112, 0, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  2.6416, 0, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  2.6416, 0, 2.2352;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09073df5-a9c8-4c30-9303-26860ec51eee}, !- Handle
  SW_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {1de7c8b8-6910-4442-b3fc-803cdca90268}, !- Construction Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1de7c8b8-6910-4442-b3fc-803cdca90268}, !- Handle
  Hybrid Spray Foam In.,                  !- Name
  {2eed794b-b193-4928-b2c1-ab6ad41365c5}, !- Surface Rendering Name
  {ef49720b-478f-4d59-816e-431844b803e8}, !- Layer 1
  {4a740566-afdc-44ca-8b3f-34ad6ec589a3}, !- Layer 2
  {0cde478d-b1a1-4118-91af-40cc4b460316}, !- Layer 3
  {3b1cd16c-e846-4377-b7b5-a27d0516c3aa}, !- Layer 4
  {c21783bd-28a5-4813-94a0-0b2b5c7e2abf}, !- Layer 5
  {af607088-c770-4719-bef5-22327a283e7d}; !- Layer 6

OS:Material,
  {3b1cd16c-e846-4377-b7b5-a27d0516c3aa}, !- Handle
  C.C. Spray Foam,                        !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.02884,                                !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c21783bd-28a5-4813-94a0-0b2b5c7e2abf}, !- Handle
  1.5" Air Gap,                           !- Name
  0.179632398147109;                      !- Thermal Resistance {m2-K/W}

OS:ThermalZone,
  {cc1a60b9-1fc7-43a2-a846-a4464dbf4b1c}, !- Handle
  Room 105 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49f4055a-d721-4e0e-8051-02d2aaf222c2}, !- Zone Air Inlet Port List
  {7a31caf7-193e-4461-9cbb-ea4fe10135d1}, !- Zone Air Exhaust Port List
  {950fb95d-d4c6-4145-af77-a6e3098392bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2b0786d-720f-4152-897e-0965797bd6ac}, !- Group Rendering Name
  {b6c1b52d-5fa2-4836-b28a-4a6d3c162764}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd8e3002-a9ba-400a-be69-b2f427c1a8d9}, !- Handle
  {b0c60857-13e7-4fa3-93b7-54ae9f061f6e}, !- Name
  {950fb95d-d4c6-4145-af77-a6e3098392bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {950fb95d-d4c6-4145-af77-a6e3098392bb}, !- Handle
  {75e0f0dc-7fb0-4ac4-aa14-a5f75906bc34}, !- Name
  {cc1a60b9-1fc7-43a2-a846-a4464dbf4b1c}, !- Source Object
  11,                                     !- Outlet Port
  {cd8e3002-a9ba-400a-be69-b2f427c1a8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49f4055a-d721-4e0e-8051-02d2aaf222c2}, !- Handle
  {1840006f-eccb-44d4-9973-cf6d2fb16c25}, !- Name
  {cc1a60b9-1fc7-43a2-a846-a4464dbf4b1c}; !- HVAC Component

OS:PortList,
  {7a31caf7-193e-4461-9cbb-ea4fe10135d1}, !- Handle
  {0c0fce4c-118a-49cd-9e93-1d7e11fad07a}, !- Name
  {cc1a60b9-1fc7-43a2-a846-a4464dbf4b1c}; !- HVAC Component

OS:Sizing:Zone,
  {bf422955-69f8-4ed5-9701-6d6ea93c09a9}, !- Handle
  {cc1a60b9-1fc7-43a2-a846-a4464dbf4b1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.283168465920001,                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffdce3cf-5e7d-40b7-83da-3141ebee16a2}, !- Handle
  {95e2856c-7d77-434b-8a3e-31275008d080}, !- Name
  {cc1a60b9-1fc7-43a2-a846-a4464dbf4b1c}; !- Thermal Zone

OS:Space,
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Handle
  Room 105,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc1a60b9-1fc7-43a2-a846-a4464dbf4b1c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {80e8c488-05ae-4d42-a7a3-6b7c0179414e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6c1b52d-5fa2-4836-b28a-4a6d3c162764}, !- Handle
  {5ccdebc8-3321-47ec-a58f-212b27fd4408}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Output:Variable,
  {1dc1d4f8-861e-41b3-8e35-e6d16de21279}, !- Handle
  {76f26df7-dde4-4ba1-8d59-eddd1d850445}, !- Name
  *,                                      !- Key Value
  Air System DX Heating Coil Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Compact,
  {f9b364ee-155a-4073-a5cc-63cad7313a0d}, !- Handle
  AvailabilityM_2,                        !- Name
  {7703e65a-b557-44fe-90af-76d0aec84883}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {7703e65a-b557-44fe-90af-76d0aec84883}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  availability;                           !- Unit Type

OS:Surface,
  {96690734-1c38-4a22-b8ea-1013d6d48698}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2866ba13-c433-45a7-8859-87feb17a67dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 5 {m}
  0, 0, 6.8072;                           !- X,Y,Z Vertex 6 {m}

OS:Construction,
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Handle
  Drop_Ceiling,                           !- Name
  {f9ea1ceb-8ff8-4592-b023-c2aceaa3b86a}, !- Surface Rendering Name
  {b866f0d3-0fb7-4093-85fd-ad2fff117e62}; !- Layer 1

OS:Surface,
  {1118d6f1-657f-4e9f-9323-af0e677716b3}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11073b0d-b2e0-4e62-b8a2-79d0443b6215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 5 {m}
  8.7884, 5.4864, 6.8072;                 !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {c6c97d53-983a-42c2-9c99-7f3b95f19aad}, !- Handle
  2F Plenum Thermal Zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  AdaptiveConvectionAlgorithm,            !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf9efd80-771b-4bd5-aaa6-8e313d42b0e4}, !- Zone Air Inlet Port List
  {f0a82b45-54c6-4861-9c1b-c6e0ee133fef}, !- Zone Air Exhaust Port List
  {e4df5ed6-029f-4352-81e5-b1c8abc9008a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {696d711f-6fe5-45e6-9108-5da6ef2de1c7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b41d2e2d-d7c2-4d8a-859b-e9ae26910071}, !- Handle
  {4d392c37-3449-494b-a881-cb5f2e7eabd7}, !- Name
  {e4df5ed6-029f-4352-81e5-b1c8abc9008a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4df5ed6-029f-4352-81e5-b1c8abc9008a}, !- Handle
  {48532843-22ec-4713-b973-986ff7a6cb0f}, !- Name
  {c6c97d53-983a-42c2-9c99-7f3b95f19aad}, !- Source Object
  11,                                     !- Outlet Port
  {b41d2e2d-d7c2-4d8a-859b-e9ae26910071}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf9efd80-771b-4bd5-aaa6-8e313d42b0e4}, !- Handle
  {8fea892d-be3e-498c-a405-47c08a9695f4}, !- Name
  {c6c97d53-983a-42c2-9c99-7f3b95f19aad}; !- HVAC Component

OS:PortList,
  {f0a82b45-54c6-4861-9c1b-c6e0ee133fef}, !- Handle
  {b562054a-9a7e-444d-b956-d19d20d72b31}, !- Name
  {c6c97d53-983a-42c2-9c99-7f3b95f19aad}; !- HVAC Component

OS:Sizing:Zone,
  {17533d2a-21ca-4e1c-9a0b-46080250ac0e}, !- Handle
  {c6c97d53-983a-42c2-9c99-7f3b95f19aad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed36056e-2b04-4642-b13a-ed1303864110}, !- Handle
  {a25c11c4-cf0a-48a1-9194-7af5d2a49b5e}, !- Name
  {c6c97d53-983a-42c2-9c99-7f3b95f19aad}; !- Thermal Zone

OS:Space,
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Handle
  2F Plenum,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c6c97d53-983a-42c2-9c99-7f3b95f19aad}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:EnergyManagementSystem:GlobalVariable,
  {440d9a7a-d700-4b10-9f50-ea7d9acbdc2e}, !- Handle
  DOAS_Status_Off;                        !- Name

OS:DesignSpecification:OutdoorAir,
  {80e8c488-05ae-4d42-a7a3-6b7c0179414e}, !- Handle
  {e9618338-8976-4c0f-a626-b64b8a85ab2f}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {bb7cebe6-97d2-4012-a823-312583e36ff0}, !- Handle
  SW_1F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {09073df5-a9c8-4c30-9303-26860ec51eee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4544, 0, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  3.4544, 0, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  5.3848, 0, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  5.3848, 0, 2.2352;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {01002d4c-1baa-4758-815b-974520cf03e3}, !- Handle
  Always_On 2,                            !- Name
  {450c1354-cd32-4fa6-881b-46489090e01f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

OS:ScheduleTypeLimits,
  {450c1354-cd32-4fa6-881b-46489090e01f}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  dimensionless;                          !- Unit Type

OS:Surface,
  {6ecddf44-4cc3-4345-9323-ed13a9ff4ddc}, !- Handle
  FRP_Roof,                               !- Name
  RoofCeiling,                            !- Surface Type
  {a38f7f8f-1075-4478-a055-fe5a1be4e4af}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 8.3312,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 8.3312,                !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 8.3312,                  !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 8.3312,                 !- X,Y,Z Vertex 4 {m}
  0, 12.8016, 8.3312,                     !- X,Y,Z Vertex 5 {m}
  0, 0, 8.3312;                           !- X,Y,Z Vertex 6 {m}

OS:Construction,
  {a38f7f8f-1075-4478-a055-fe5a1be4e4af}, !- Handle
  2FRP_Roof,                              !- Name
  {14e14864-38a9-44a5-b415-8451ef7a9be1}, !- Surface Rendering Name
  {59bb0fdd-b3c1-4ccf-8606-2b24204d416a}, !- Layer 1
  {91a683a0-0e4a-4a1b-ad0e-22a7723a5441}, !- Layer 2
  {0bb79ffd-7df5-4583-b54b-bcc21119e09f}, !- Layer 3
  {6711bb81-65b7-448a-a646-71fecde4af5b}; !- Layer 4

OS:Material,
  {59bb0fdd-b3c1-4ccf-8606-2b24204d416a}, !- Handle
  Std PW05,                               !- Name
  MediumSmooth,                           !- Roughness
  0.019099999,                            !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {91a683a0-0e4a-4a1b-ad0e-22a7723a5441}, !- Handle
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.0762,                                 !- Thickness {m}
  0.024023,                               !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0bb79ffd-7df5-4583-b54b-bcc21119e09f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6711bb81-65b7-448a-a646-71fecde4af5b}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Lights:Definition,
  {140e0261-3a7a-47a3-9019-0e2dc8a12e46}, !- Handle
  General Lighting_13 Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {313c4d1c-aac9-4459-ac05-8be3163f7294}, !- Handle
  General Lighting_13,                    !- Name
  {140e0261-3a7a-47a3-9019-0e2dc8a12e46}, !- Lights Definition Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space or SpaceType Name
  {830a1980-2991-4f79-93df-b80b0f086a40}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {830a1980-2991-4f79-93df-b80b0f086a40}, !- Handle
  BLDG_LIGHT_DownSt_SCH,                  !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Lights:Definition,
  {f42e00c1-6632-4635-bfc7-e9a370d54faf}, !- Handle
  General Lighting_7 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {36360a60-eca5-4114-add4-112f80576bbb}, !- Handle
  General Lighting_7,                     !- Name
  {f42e00c1-6632-4635-bfc7-e9a370d54faf}, !- Lights Definition Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space or SpaceType Name
  {a30918a5-d4c9-413e-946e-ee79f918c144}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {ddf378c3-91e8-4c7c-8ed9-41c13ae52034}, !- Handle
  ES_1F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {a2845c07-e51b-47d5-acce-c652cab0af31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 0.7112, 2.27424,               !- X,Y,Z Vertex 1 {m}
  12.8016, 0.7112, 0.445442,              !- X,Y,Z Vertex 2 {m}
  12.8016, 2.6416, 0.445442,              !- X,Y,Z Vertex 3 {m}
  12.8016, 2.6416, 2.27424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2845c07-e51b-47d5-acce-c652cab0af31}, !- Handle
  ES_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa7362d-ee6b-4952-9a5b-101330f0853d}, !- Handle
  E41AE3,                                 !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ec6ca3-0f46-45c3-93b3-e3d3db075dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.79525, 5.4864, 4.064,                !- X,Y,Z Vertex 1 {m}
  12.79525, 5.4864, 2.7432,               !- X,Y,Z Vertex 2 {m}
  10.15365, 5.4864, 2.7432,               !- X,Y,Z Vertex 3 {m}
  10.15365, 5.4864, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cae149ed-2050-4849-b804-80036f251e99}, !- Handle
  N_2F_Window,                            !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {8f394536-cc96-4ec8-8e35-4f54d4869469}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.078833478019, 4.318, 1.376065447608,  !- X,Y,Z Vertex 1 {m}
  1.078833478019, 4.318, -0.452734552392, !- X,Y,Z Vertex 2 {m}
  -0.851566521981, 4.318, -0.452734552392, !- X,Y,Z Vertex 3 {m}
  -0.851566521981, 4.318, 1.376065447608; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f394536-cc96-4ec8-8e35-4f54d4869469}, !- Handle
  N_2F_Wall,                              !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.891633478019, 4.318, 1.884065447608,  !- X,Y,Z Vertex 1 {m}
  1.891633478019, 4.318, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  -0.953166521981, 4.318, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  -0.953166521981, 4.318, 1.884065447608; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f8b55d-3dc9-4a97-9e72-077b2e68f39e}, !- Handle
  NW_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {1de7c8b8-6910-4442-b3fc-803cdca90268}, !- Construction Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 2.7432,                !- X,Y,Z Vertex 1 {m}
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 12.8016, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 12.8016, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {246c20ce-1539-4505-a87d-d51ee2fd6d80}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Material:NoMass,
  {c1336183-7f2e-4823-9c48-9c412fd00a12}, !- Handle
  MAT-SB-U,                               !- Name
  Rough,                                  !- Roughness
  0.117406666,                            !- Thermal Resistance {m2-K/W}
  0.65,                                   !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Surface,
  {52fcd249-dfbd-472d-b27b-965bf54007d9}, !- Handle
  NW_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 8.3312,                !- X,Y,Z Vertex 1 {m}
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 2 {m}
  0, 12.8016, 6.8072,                     !- X,Y,Z Vertex 3 {m}
  0, 12.8016, 8.3312;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Handle
  Rigid Foam Board In.,                   !- Name
  {fa658df1-6be8-4f29-b99c-e01abd9e3df3}, !- Surface Rendering Name
  {ef49720b-478f-4d59-816e-431844b803e8}, !- Layer 1
  {4a740566-afdc-44ca-8b3f-34ad6ec589a3}, !- Layer 2
  {0cde478d-b1a1-4118-91af-40cc4b460316}, !- Layer 3
  {200895c0-f754-4254-b2cf-bf9ce47f8e66}, !- Layer 4
  {af607088-c770-4719-bef5-22327a283e7d}, !- Layer 5
  {4f752ba3-23a9-43c7-ad7c-9c1b7d14e04c}, !- Layer 6
  {af607088-c770-4719-bef5-22327a283e7d}; !- Layer 7

OS:Material,
  {4f752ba3-23a9-43c7-ad7c-9c1b7d14e04c}, !- Handle
  2" Polyisorigid Foam Board,             !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.02605,                                !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {923f0077-90ee-4e1e-85ed-33ddbc51eb7c}, !- Handle
  Surface 35 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2faac865-b5bf-470a-ac5f-9bfd2b1f1d38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15365, 12.8016, 2.7432,              !- X,Y,Z Vertex 1 {m}
  10.15365, 5.4864, 2.7432,               !- X,Y,Z Vertex 2 {m}
  8.78205, 5.4864, 2.7432,                !- X,Y,Z Vertex 3 {m}
  8.78205, 8.7884, 2.7432,                !- X,Y,Z Vertex 4 {m}
  7.30885, 8.7884, 2.7432,                !- X,Y,Z Vertex 5 {m}
  7.30885, 12.8016, 2.7432;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cc548c7c-02da-4e5e-9f0f-bf32436cda9b}, !- Handle
  E_2F_Plenum_Wall,                       !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 8.3312,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 8.3312;                !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {5621eb6e-ce89-489e-a25c-715c993823a8}, !- Handle
  {a47c48ba-75ce-47cc-9f8f-add2b95fa6a0}, !- Name
  RoofTop Mixed Air Outlet,               !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {189448c8-347e-44e0-b2b5-916ff3a6a31e}, !- Handle
  {29b86494-2b65-4d4a-bb8b-3def1f7aba85}, !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {a3c677c9-2a6e-45af-bd27-f35632bdc7e3}, !- Handle
  Surface 79 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff9f6e8-00a8-4670-80b1-13391d0e86ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {199cf8cf-672c-4700-9c31-881ebc254468}, !- Handle
  RoofTop DX Coil Low Cap-FT,             !- Name
  0.476428,                               !- Coefficient1 Constant
  0.0401147,                              !- Coefficient2 x
  0.000226411,                            !- Coefficient3 x**2
  -0.000827136,                           !- Coefficient4 y
  -7.3224e-06,                            !- Coefficient5 y**2
  -0.000446278,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Output:Meter,
  {fe9e9937-e775-4a37-90ac-417e6a4b2ee1}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {2b5a9834-75f1-499a-9bdc-6e9d2c426256}, !- Handle
  Thermostat Schedule,                    !- Name
  {450c1354-cd32-4fa6-881b-46489090e01f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Surface,
  {76351ce2-95f3-43fd-b0d7-ecfd596262b4}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002f3948-895b-49f4-ae4f-dea34ac47e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 6.8072;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {06871c07-19d8-4073-b704-721b16170235}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ElectricEquipment:Definition,
  {75972b14-9419-41f6-af75-062de02aac3d}, !- Handle
  Plug4 Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c78e3621-6884-4fb4-b594-fd9e4a75e169}, !- Handle
  Plug4,                                  !- Name
  {75972b14-9419-41f6-af75-062de02aac3d}, !- Electric Equipment Definition Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Construction,
  {b3dff2d6-32c8-4449-b7d5-f882ef91162b}, !- Handle
  SB-U,                                   !- Name
  {045c521f-3312-43cf-a979-1c343ade356a}, !- Surface Rendering Name
  {c1336183-7f2e-4823-9c48-9c412fd00a12}; !- Layer 1

OS:ElectricEquipment:Definition,
  {35d52527-21f3-4505-9c99-e7949ad7470c}, !- Handle
  Plug13 Definition,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  800,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9e25e8aa-985f-4201-aaf2-50d6fbca7e4f}, !- Handle
  Plug13,                                 !- Name
  {35d52527-21f3-4505-9c99-e7949ad7470c}, !- Electric Equipment Definition Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Material,
  {7bb97d38-57b9-40bc-ad1d-8cf374b9146f}, !- Handle
  Std 1.5  MW CONCRETE,                   !- Name
  Rough,                                  !- Roughness
  0.038,                                  !- Thickness {m}
  0.858,                                  !- Conductivity {W/m-K}
  1968,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Output:Variable,
  {2a3eefe0-2644-4b1c-95d0-ffb686071270}, !- Handle
  {228b4146-3eae-416f-ba49-512cd8a039f3}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:DesignSpecification:OutdoorAir,
  {fb49d832-594b-422e-a816-96c428a76ecf}, !- Handle
  {86560d1e-1ee6-4155-bc8a-6e93dc0a8c10}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Output:Variable,
  {5f0ca528-ca46-4f2b-bfa8-fca92d692186}, !- Handle
  {c38fbede-3b64-47bb-8724-e06ed32c0ffe}, !- Name
  Room 203 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Construction,
  {053a82d4-23a3-40f4-b909-d82bd221be76}, !- Handle
  Ground_Floor,                           !- Name
  {8e340a71-f9a5-4533-b38b-5df626b89adb}, !- Surface Rendering Name
  {5318973e-3d97-42be-8a5b-de9d77da889c}, !- Layer 1
  {5d1e431e-3bbf-423d-85c7-94025dd6f2f0}, !- Layer 2
  {a833a43e-9c6b-4551-9e40-88323bc65f84}; !- Layer 3

OS:Material,
  {5318973e-3d97-42be-8a5b-de9d77da889c}, !- Handle
  Ground_Lower_Concrete,                  !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.10924592,                             !- Conductivity {W/m-K}
  2242.58345614147,                       !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a833a43e-9c6b-4551-9e40-88323bc65f84}, !- Handle
  Ground_Upper_Concrete,                  !- Name
  Rough,                                  !- Roughness
  0.4064,                                 !- Thickness {m}
  0.10924592,                             !- Conductivity {W/m-K}
  2242.58345614147,                       !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Output:Variable,
  {b7f76dd6-0bae-4c27-a0b2-6ba66b5d5c22}, !- Handle
  {847c9da0-0c3b-43a8-9223-dc6482b761eb}, !- Name
  Room 102 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {2faac865-b5bf-470a-ac5f-9bfd2b1f1d38}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923f0077-90ee-4e1e-85ed-33ddbc51eb7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 2.7432,                !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 4 {m}
  8.7884, 8.7884, 2.7432,                 !- X,Y,Z Vertex 5 {m}
  8.7884, 5.4864, 2.7432;                 !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {3b2a5420-22b4-4cf8-aeb5-d8e958d94cd8}, !- Handle
  ES_1F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {a2845c07-e51b-47d5-acce-c652cab0af31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 3.4544, 2.27424,               !- X,Y,Z Vertex 1 {m}
  12.8016, 3.4544, 0.445442,              !- X,Y,Z Vertex 2 {m}
  12.8016, 5.3848, 0.445442,              !- X,Y,Z Vertex 3 {m}
  12.8016, 5.3848, 2.27424;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65fea361-f3f2-47fd-ad07-69f64826ec0f}, !- Handle
  Surface 97 Reversed 1,                  !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7503dec-6572-426a-a2b3-032ecf6797e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 5 {m}
  0, 12.8016, 6.8072;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {91efd2f0-e68c-49a0-92c6-91688b3ee545}, !- Handle
  WN_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Construction Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.8016, 6.8072,                     !- X,Y,Z Vertex 1 {m}
  0, 12.8016, 4.064,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 6.8072;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {938b48b1-804d-4532-bdc7-7953424563b6}, !- Handle
  Surface 74 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be77ca0-c9bf-416a-bfa3-62f45325d971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c1c270e-3b12-4470-88d5-4cb7414acd0b}, !- Handle
  NW_1F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {a7f8b55d-3dc9-4a97-9e72-077b2e68f39e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6416, 12.8016, 2.2352,                !- X,Y,Z Vertex 1 {m}
  2.6416, 12.8016, 0.4064,                !- X,Y,Z Vertex 2 {m}
  0.7112, 12.8016, 0.4064,                !- X,Y,Z Vertex 3 {m}
  0.7112, 12.8016, 2.2352;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447e5f11-df8f-4ffa-8a72-83ac2ee1c8d9}, !- Handle
  WS_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00635, 7.3152, 4.064,                !- X,Y,Z Vertex 1 {m}
  -0.00635, 7.3152, 2.7432,               !- X,Y,Z Vertex 2 {m}
  -0.00635, 0, 2.7432,                    !- X,Y,Z Vertex 3 {m}
  -0.00635, 0, 4.064;                     !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {cabd22b7-8fa4-4aee-8efa-bc2b6e2605ef}, !- Handle
  Plug10 Definition,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3529f12c-cfe5-46b7-b482-04fe1e999942}, !- Handle
  Plug10,                                 !- Name
  {cabd22b7-8fa4-4aee-8efa-bc2b6e2605ef}, !- Electric Equipment Definition Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {05a073e8-53c7-46fa-b266-eab3f701175e}, !- Handle
  Surface 10 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f979d6a-eeb7-491c-a62a-4d66453218c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d4d9a4d-5f0b-4573-9454-41bd0dcdc30a}, !- Handle
  Room 103 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e65cf8b-4f69-42fc-aa90-f48c22f709c9}, !- Zone Air Inlet Port List
  {395a92ab-8f05-4981-a817-f426de2d3a44}, !- Zone Air Exhaust Port List
  {f346f59e-fd73-4735-b6af-5817b3853da7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72c3d57a-adf0-4607-abde-a43265d885c2}, !- Group Rendering Name
  {ef83533c-fd36-4f8c-bd8d-3714570f5655}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdc7d098-8985-4ff6-b478-50751603b98c}, !- Handle
  {a78c2102-3dcb-42ab-ae60-7e082e389dad}, !- Name
  {f346f59e-fd73-4735-b6af-5817b3853da7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f346f59e-fd73-4735-b6af-5817b3853da7}, !- Handle
  {82cf4fa5-550d-4020-8dd4-a0249b1e066a}, !- Name
  {5d4d9a4d-5f0b-4573-9454-41bd0dcdc30a}, !- Source Object
  11,                                     !- Outlet Port
  {bdc7d098-8985-4ff6-b478-50751603b98c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e65cf8b-4f69-42fc-aa90-f48c22f709c9}, !- Handle
  {a142ef79-58c6-44b7-a1f5-982eaf7701e2}, !- Name
  {5d4d9a4d-5f0b-4573-9454-41bd0dcdc30a}; !- HVAC Component

OS:PortList,
  {395a92ab-8f05-4981-a817-f426de2d3a44}, !- Handle
  {a8dc1dbc-cdb1-4819-a4c7-deccc946d2ae}, !- Name
  {5d4d9a4d-5f0b-4573-9454-41bd0dcdc30a}; !- HVAC Component

OS:Sizing:Zone,
  {387b1982-f8b7-4af7-b712-d2b6d908e41e}, !- Handle
  {5d4d9a4d-5f0b-4573-9454-41bd0dcdc30a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.18877897728,                          !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0566336931840001,                     !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d72d05c-7b2e-4ed2-9099-fe7ee841ceb5}, !- Handle
  {cef0160b-eb61-41a7-88a4-6c0c511bdc2c}, !- Name
  {5d4d9a4d-5f0b-4573-9454-41bd0dcdc30a}; !- Thermal Zone

OS:Space,
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Handle
  Room 103,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5d4d9a4d-5f0b-4573-9454-41bd0dcdc30a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8552969b-db81-49e6-9a64-3f2673663103}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef83533c-fd36-4f8c-bd8d-3714570f5655}, !- Handle
  {b55ac2d7-8088-4e2a-b1a8-e405591b004d}, !- Name
  {7f53db63-9653-4a5f-8b67-86db9ce6f199}, !- Heating Setpoint Temperature Schedule Name
  {766f18df-b27e-45da-9cd2-b8ad6bb3704a}; !- Cooling Setpoint Temperature Schedule Name

OS:Output:Variable,
  {8efd79c3-ca3e-49d6-9315-337b9f2fff5a}, !- Handle
  {7d5dbc2e-e77b-4aec-a228-c5b0e0e96f98}, !- Name
  Room 102 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {16f72f54-e413-4441-8c21-366f13f36994}, !- Handle
  SE_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e8e9f9-2c5c-435e-9aa6-6dd8c5005de8}, !- Handle
  6654E6,                                 !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c83d3d-b53b-4427-aa62-e7dec4884d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4689, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4689, 0,                       !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4689, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4689, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0448a28d-be8a-45d9-bd3a-4d2b2f11cbbf}, !- Handle
  Room 101 Thermal Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9461a831-4460-4f9a-9173-b4b66e4352bc}, !- Zone Air Inlet Port List
  {00324eed-f2f0-4a7b-bfa7-9688be1796ce}, !- Zone Air Exhaust Port List
  {e9ba2e76-f5b3-4c3f-9f90-5493ac133330}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2bbab4a-f5f8-4b2e-9e79-35d3b65f2006}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae77c915-723b-40bb-b768-e7772a2a92be}, !- Handle
  {b2a184b2-82f3-4752-88c0-8351a5d3ed37}, !- Name
  {e9ba2e76-f5b3-4c3f-9f90-5493ac133330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9ba2e76-f5b3-4c3f-9f90-5493ac133330}, !- Handle
  {7aeae695-03e3-4228-93b5-4811a3bef3a5}, !- Name
  {0448a28d-be8a-45d9-bd3a-4d2b2f11cbbf}, !- Source Object
  11,                                     !- Outlet Port
  {ae77c915-723b-40bb-b768-e7772a2a92be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9461a831-4460-4f9a-9173-b4b66e4352bc}, !- Handle
  {5935e448-3da8-48c3-acb2-a9289ff83858}, !- Name
  {0448a28d-be8a-45d9-bd3a-4d2b2f11cbbf}; !- HVAC Component

OS:PortList,
  {00324eed-f2f0-4a7b-bfa7-9688be1796ce}, !- Handle
  {dec521b8-a5f4-442f-b244-a84b218990fa}, !- Name
  {0448a28d-be8a-45d9-bd3a-4d2b2f11cbbf}; !- HVAC Component

OS:Sizing:Zone,
  {1cebf7a6-f0b5-4604-bfb9-cb0260b8ca62}, !- Handle
  {0448a28d-be8a-45d9-bd3a-4d2b2f11cbbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b15944f8-7b69-4cba-ae0a-8241bf1da10b}, !- Handle
  {66ddbecc-fa2a-4aae-baed-8fa4876656f4}, !- Name
  {0448a28d-be8a-45d9-bd3a-4d2b2f11cbbf}; !- Thermal Zone

OS:Space,
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Handle
  Room 101,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0448a28d-be8a-45d9-bd3a-4d2b2f11cbbf}; !- Thermal Zone Name

OS:ElectricEquipment:Definition,
  {44055dd7-763c-4a6a-a238-7c91458559c4}, !- Handle
  WallHeater_201 Definition,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1000,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c61f545e-be0a-4142-aa3f-5d64c32d863e}, !- Handle
  WallHeater_201,                         !- Name
  {44055dd7-763c-4a6a-a238-7c91458559c4}, !- Electric Equipment Definition Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {be53130d-dc5b-47f6-8c89-52766c6e931b}, !- Handle
  General Lighting_5 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {61463c13-8735-45fb-85d4-9632ed4ffcf8}, !- Handle
  General Lighting_5,                     !- Name
  {be53130d-dc5b-47f6-8c89-52766c6e931b}, !- Lights Definition Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space or SpaceType Name
  {a30918a5-d4c9-413e-946e-ee79f918c144}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {7f399acc-712f-40b7-8020-9f9c8d524086}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 8.3312,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 8.3312;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deba5d26-0d8d-4725-afbb-8da289d2330d}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9303274-5b84-44fd-aed3-b3158eda237c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4b01d7-27e0-4cdc-afec-19e41126d2b5}, !- Handle
  101_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {053a82d4-23a3-40f4-b909-d82bd221be76}, !- Construction Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 12.8016, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4689, 0,                     !- X,Y,Z Vertex 2 {m}
  10.16, 5.4689, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {c7bf1eaa-b6a9-4708-a08f-cd56b41e448b}, !- Handle
  Lennox KCA120S4 Stage 1 CapFFF,         !- Name
  0.6422487,                              !- Coefficient1 Constant
  0.5494037,                              !- Coefficient2 x
  -0.1916525,                             !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2698718d-11bd-4e65-abfc-473165f20e7a}, !- Handle
  Lennox KCA120S4 Stage 1&2 EIRFFF,       !- Name
  1.2812519,                              !- Coefficient1 Constant
  -0.4288495,                             !- Coefficient2 x
  0.1475977,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Surface,
  {dd4058a0-4a1c-4ad9-9b86-6a592f7ffbae}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1b38b1-75f3-429d-80e5-e4e99cf2b2f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {43dc2bb3-54f8-4d53-8b7b-5d72497eeca4}, !- Handle
  Oak Ridge Ann Htg 99.6% Condns DB,      !- Name
  -8.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97376,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Compact,
  {5b77f717-4e10-44d6-aeaf-ffa15fbc3711}, !- Handle
  HVACTemplate-Always Heating 20,         !- Name
  {3dab0840-c6d0-4bb5-ae1b-51e12310b6b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  20;                                     !- Field 4

OS:ScheduleTypeLimits,
  {3dab0840-c6d0-4bb5-ae1b-51e12310b6b1}, !- Handle
  HVACTemplate Any Number,                !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Lights:Definition,
  {865a12c9-d0e8-433a-9f4c-a1bde1886640}, !- Handle
  General Lighting_8 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {31c6f9c8-2333-4a61-8da6-627e698a0729}, !- Handle
  General Lighting_8,                     !- Name
  {865a12c9-d0e8-433a-9f4c-a1bde1886640}, !- Lights Definition Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space or SpaceType Name
  {830a1980-2991-4f79-93df-b80b0f086a40}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c1eb5256-fa56-438e-a7dd-0ec4a1bb440e}, !- Handle
  Lennox KCA120S4 Stage 1 EIRFT,          !- Name
  0.6609961,                              !- Coefficient1 Constant
  -0.0173045,                             !- Coefficient2 x
  0.0003871,                              !- Coefficient3 x**2
  0.0121825,                              !- Coefficient4 y
  0.000343,                               !- Coefficient5 y**2
  -0.0004676,                             !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Surface,
  {3a7b8371-7517-41e7-88ce-cf93119e84bb}, !- Handle
  96FC29,                                 !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 8.3312,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 8.3312;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd4882f-b67e-4dd8-b7d5-225febeb265a}, !- Handle
  Surface 109 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f019269-3535-4ccc-b4cb-5308f6d9e5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 2.7432,                      !- X,Y,Z Vertex 5 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {29f3b9f6-bb6b-4b3e-8d09-33db9ec68e69}, !- Handle
  {b39c792a-1634-44f2-920e-6dfeba5725d9}, !- Name
  Room 103 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:RunPeriod,
  {2ba6fa7b-688b-4ef1-af9d-602c4e2f3207}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {83b91053-3870-4f90-86d3-f27ea43c081b}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {a028e1fd-4c74-4ff9-9f34-d09ae2d5259e}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  {b3dff2d6-32c8-4449-b7d5-f882ef91162b}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b06f4f-d59d-4481-9614-1183854dcea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:OtherEquipment:Definition,
  {0e34186e-cc81-436d-a838-561a2895eae5}, !- Handle
  206 Occupant Latent Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment,
  {9858aa85-33b6-4025-938b-0558d500656a}, !- Handle
  206 Occupant Latent,                    !- Name
  {0e34186e-cc81-436d-a838-561a2895eae5}, !- Other Equipment Definition Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space or SpaceType Name
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}; !- Schedule Name

OS:SubSurface,
  {ee7ab66d-27d2-48cd-b314-d43fe3603a94}, !- Handle
  WS_1F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {3b54ea04-73b5-4b86-95f2-7e0895d064d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3848, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  0, 5.3848, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  0, 3.4544, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  0, 3.4544, 2.2352;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b54ea04-73b5-4b86-95f2-7e0895d064d9}, !- Handle
  WS_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {92e58422-36d7-4b3f-89d5-93195de2d5e0}, !- Handle
  {f25f54bc-2578-4355-93c4-43c1377a11a9}, !- Name
  Room 205 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {5221969d-8a96-4303-8b07-8b9a70381fe8}, !- Handle
  Surface 116 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c367b739-6a82-4894-95dc-70b2c772d235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 4 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 5 {m}
  4.0132, 8.7884, 4.064;                  !- X,Y,Z Vertex 6 {m}

OS:Construction,
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Handle
  2F_Floor,                               !- Name
  {0d276e6f-2c20-495f-a429-4d38dcd14035}, !- Surface Rendering Name
  {7bb97d38-57b9-40bc-ad1d-8cf374b9146f}; !- Layer 1

OS:SubSurface,
  {fcff4762-c50b-43ad-aa6b-afe3a471aee8}, !- Handle
  NE_1F_Window,                           !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {a443a0a8-bd14-41ce-b5d8-984eaf92bc37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0904, 12.8016, 2.2352,               !- X,Y,Z Vertex 1 {m}
  12.0904, 12.8016, 0.4064,               !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 0.4064,                 !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 2.2352;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a443a0a8-bd14-41ce-b5d8-984eaf92bc37}, !- Handle
  NE_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 1 {m}
  12.8016, 12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 4.064;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0f976e3-e388-48f1-80d2-4a4336082a40}, !- Handle
  ES_2F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {3e5230f9-3659-4659-9ab1-aa197ba1fe07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 0.7112, 6.2992,                !- X,Y,Z Vertex 1 {m}
  12.8016, 0.7112, 4.4704,                !- X,Y,Z Vertex 2 {m}
  12.8016, 2.6416, 4.4704,                !- X,Y,Z Vertex 3 {m}
  12.8016, 2.6416, 6.2992;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5230f9-3659-4659-9ab1-aa197ba1fe07}, !- Handle
  ES_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 6.8072;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd352d2-fc3c-4227-8417-55f73e189a0f}, !- Handle
  201_Roof,                               !- Name
  RoofCeiling,                            !- Surface Type
  {a38f7f8f-1075-4478-a055-fe5a1be4e4af}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 8.3312,                !- X,Y,Z Vertex 1 {m}
  12.8016, 12.8016, 8.3312,               !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 8.3312,                 !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 8.3312;                  !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {fa5f6279-198c-4a31-8a14-bc6ac2ebe687}, !- Handle
  {c20bbcf6-d468-47f0-9faf-622422bec3f3}, !- Name
  Room 104 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {4c3bd6a0-f6e2-45a2-8774-00c6a57c42f0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {706b0843-dcba-43d9-955c-9e34ba746438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {e2f8fb4c-a14f-435e-bf60-5e27eccdf4ff}, !- Handle
  {d46b92c2-c8f8-4780-a9cc-8d6fca33e09e}, !- Name
  Room 206 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SubSurface,
  {c46f9a39-3641-4ddb-8be1-de368d98c5ba}, !- Handle
  WN_2F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {91efd2f0-e68c-49a0-92c6-91688b3ee545}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3472, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  0, 9.3472, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  0, 7.4168, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  0, 7.4168, 6.2992;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f85fd2a5-64d3-4110-af8f-46eae71443f3}, !- Handle
  EN_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4689, 4.064,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4689, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 12.8016, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {176f1bab-58fb-497e-94aa-b8c67647e288}, !- Handle
  Plug5 Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7.8,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2f91f552-62c9-4854-a00d-e9b738cf5a03}, !- Handle
  Plug5,                                  !- Name
  {176f1bab-58fb-497e-94aa-b8c67647e288}, !- Electric Equipment Definition Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {0e41e583-93e7-4bc4-b1b7-8b590e46a64e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:ElectricEquipment:Definition,
  {4f55d44f-ab37-4932-b639-ce8191ab0f63}, !- Handle
  Plug2 Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e4e069e9-3d56-4dc9-a045-2f17471ec22e}, !- Handle
  Plug2,                                  !- Name
  {4f55d44f-ab37-4932-b639-ce8191ab0f63}, !- Electric Equipment Definition Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {2866ba13-c433-45a7-8859-87feb17a67dc}, !- Handle
  Surface 63 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96690734-1c38-4a22-b8ea-1013d6d48698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 4 {m}
  0, 0, 6.8072,                           !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 6.8072;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {57521409-44b0-421b-a4ca-e1e6e9cc1b2a}, !- Handle
  SW_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.3312,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.8072,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 8.3312;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d596e8e-c6b9-402e-b9e6-94b8d61da2e6}, !- Handle
  Surface 56 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360e37d9-43a7-4ef3-8ea4-6f1459e4bca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48005, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  5.48005, 4.0132, 4.064,                 !- X,Y,Z Vertex 2 {m}
  4.00685, 4.0132, 4.064,                 !- X,Y,Z Vertex 3 {m}
  4.00685, 7.3152, 4.064,                 !- X,Y,Z Vertex 4 {m}
  -0.00635, 7.3152, 4.064,                !- X,Y,Z Vertex 5 {m}
  -0.00635, 0, 4.064;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {db7feb36-6e32-4e11-8419-6c7a6a86a6f7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59087672-08d6-46ed-b44f-0067bd13b13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.891633478019, 0.3048, 1.884065447608, !- X,Y,Z Vertex 1 {m}
  1.891633478019, 0.3048, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  1.891633478019, 4.318, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  1.891633478019, 4.318, 1.884065447608;  !- X,Y,Z Vertex 4 {m}

OS:OtherEquipment:Definition,
  {e26f6518-e881-441a-85ac-12192faaf418}, !- Handle
  105 Occupant Latent Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment,
  {00e5eda9-211e-4a3a-9ea1-82d8bdea4698}, !- Handle
  105 Occupant Latent,                    !- Name
  {e26f6518-e881-441a-85ac-12192faaf418}, !- Other Equipment Definition Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space or SpaceType Name
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}; !- Schedule Name

OS:EnergyManagementSystem:Sensor,
  {698b34b0-d0d9-4afe-9a63-8e1f9e5faccd}, !- Handle
  OutdoorAir_Tdb,                         !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  {2a3eefe0-2644-4b1c-95d0-ffb686071270}; !- Output Variable or Output Meter Name

OS:Construction,
  {be6a82f8-6a4d-4cac-8af8-0b32b18b1ae5}, !- Handle
  Door,                                   !- Name
  {2999556b-b13f-4996-8ebb-09152d7053a4}, !- Surface Rendering Name
  {755f4689-3306-42ea-a265-4f4803c0e05a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {755f4689-3306-42ea-a265-4f4803c0e05a}, !- Handle
  Door,                                   !- Name
  3.622731794,                            !- U-Factor {W/m2-K}
  0.578,                                  !- Solar Heat Gain Coefficient
  0.65;                                   !- Visible Transmittance

OS:Output:Variable,
  {a537ee43-6682-42bd-86eb-b92e27d96c3d}, !- Handle
  {f61615bd-036a-48c4-a4e6-615098fc57bd}, !- Name
  Room 103 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {42048705-dd6d-4c8f-b245-42d4eb7bd922}, !- Handle
  {d9c7d201-f3c7-47f6-96a6-26c7868a0488}, !- Name
  RoofTop Heating Coil Outlet,            !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Surface,
  {1bd0b156-f1d6-46bd-9d0f-2a0445ad1166}, !- Handle
  WS_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 8.3312,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.8072,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 8.3312;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {a8137162-ca63-4351-a59d-72b94e108290}, !- Handle
  {c4065c28-3ac4-40b3-bfd5-f16570a9bf54}, !- Name
  Room 203 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ElectricEquipment:Definition,
  {d7853343-0319-4507-b8c2-6b74190416f2}, !- Handle
  Plug8 Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7.7,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {509e4501-ef64-4538-834d-941f6a236d43}, !- Handle
  Plug8,                                  !- Name
  {d7853343-0319-4507-b8c2-6b74190416f2}, !- Electric Equipment Definition Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {3075ccb7-8abd-40a4-b631-630d8f63e4c1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f489c7-7c0c-4548-b3ee-67a8ff711382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9d5197-2a3f-4371-8dd4-31d2ee3917ba}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a31f4298-179b-4269-8538-83e3f5d96d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {952dc5f4-810a-4e6b-8cc4-eaf71ded2709}, !- Handle
  Surface 111,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06e0c035-dcf2-4fb3-a392-31f80d211267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00685, 7.3152, 4.064,                 !- X,Y,Z Vertex 1 {m}
  4.00685, 8.7884, 4.064,                 !- X,Y,Z Vertex 2 {m}
  7.30885, 8.7884, 4.064,                 !- X,Y,Z Vertex 3 {m}
  7.30885, 12.8016, 4.064,                !- X,Y,Z Vertex 4 {m}
  -0.00635, 12.8016, 4.064,               !- X,Y,Z Vertex 5 {m}
  -0.00635, 7.3152, 4.064;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {62e06bb8-3189-4a6f-9e64-9a48861d15eb}, !- Handle
  Surface 21 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93d1fd2-0dca-48b1-bf8f-62f5cbedc0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4ef87618-a9b3-4d05-bf78-9e6ed265bc43}, !- Handle
  AvailabilityM_1,                        !- Name
  {7703e65a-b557-44fe-90af-76d0aec84883}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:SizingPeriod:DesignDay,
  {84998aac-52ff-4df7-a02c-af1dca1ab3c4}, !- Handle
  Oak Ridge Ann Clg 2% Condns DB=>MWB,    !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97376,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.134;                                  !- ASHRAE Taud {dimensionless}

OS:Surface,
  {cedaa3c5-a5df-4e0b-b686-e9e310a03143}, !- Handle
  Surface 75 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01f1c8d5-1eaa-48b6-ba98-cffbe9e37bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39d8096-5cf2-4105-aba5-77f705801880}, !- Handle
  SW_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Construction Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.8072,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 6.8072;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b1816494-b300-4b7e-a551-0323dc3938e2}, !- Handle
  Always_On 1,                            !- Name
  {450c1354-cd32-4fa6-881b-46489090e01f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Surface,
  {4f979d6a-eeb7-491c-a62a-4d66453218c9}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a073e8-53c7-46fa-b266-eab3f701175e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6273ab9b-b82c-464d-80d7-a40279281d0d}, !- Handle
  HVACTemplate-Always 4,                  !- Name
  {3dab0840-c6d0-4bb5-ae1b-51e12310b6b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Surface,
  {28fdc4f6-f9a8-4c3f-b8af-a856029bb4ac}, !- Handle
  Surface 47 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d294b5-f198-410d-a31d-9f03c4a1f505}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ddfd9f9-4faf-49c3-833f-061795d4180c}, !- Handle
  N_1F_Wall,                              !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c1855285-a4d0-4f9f-b07e-c8c24af24b85}, !- Handle
  Infiltration,                           !- Name
  ,                                       !- Space or SpaceType Name
  {88f3160d-1ddc-46ac-8742-45e8c61c1e92}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000326913893827788,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {88f3160d-1ddc-46ac-8742-45e8c61c1e92}, !- Handle
  INFIL_SCH,                              !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1;                                      !- Field 8

OS:Output:Variable,
  {d879896e-3fd7-468e-9fbd-f7b2a0a1640e}, !- Handle
  {dc8bd9ee-7b95-41dd-bfc0-e112ca4ecc75}, !- Name
  Room 203 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SubSurface,
  {6b38fc64-eccd-4d4d-8b9f-3ce0716e6f8b}, !- Handle
  NW_2F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {cb98ca55-c938-4150-b5a2-f8d862ecce7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3848, 12.8016, 6.2992,                !- X,Y,Z Vertex 1 {m}
  5.3848, 12.8016, 4.4704,                !- X,Y,Z Vertex 2 {m}
  3.4544, 12.8016, 4.4704,                !- X,Y,Z Vertex 3 {m}
  3.4544, 12.8016, 6.2992;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb98ca55-c938-4150-b5a2-f8d862ecce7c}, !- Handle
  NW_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Construction Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 1 {m}
  7.3152, 12.8016, 4.064,                 !- X,Y,Z Vertex 2 {m}
  0, 12.8016, 4.064,                      !- X,Y,Z Vertex 3 {m}
  0, 12.8016, 6.8072;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b201cbb0-cfd1-4165-af10-6bbad2bc9099}, !- Handle
  Surface 27 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a8599a6-d0fb-47df-9796-f273b4fa5a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.78205, 8.7884, 2.7432,                !- X,Y,Z Vertex 1 {m}
  8.78205, 4.0132, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.00685, 4.0132, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.00685, 8.7884, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:OtherEquipment:Definition,
  {98142b5b-93e0-41b7-b969-7c7fad40bb6b}, !- Handle
  204 Occupant Latent Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment,
  {201f3da6-a42a-4522-8a71-0763bf04c970}, !- Handle
  204 Occupant Latent,                    !- Name
  {98142b5b-93e0-41b7-b969-7c7fad40bb6b}, !- Other Equipment Definition Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space or SpaceType Name
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}; !- Schedule Name

OS:Surface,
  {c4e9050e-a6aa-4c18-b577-768bd0407526}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbef13ff-2c53-467f-973c-04ead0e4848d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {aa47b93c-c5b2-457b-bb87-e01aa7f99423}, !- Handle
  {87f83437-e95f-4139-8910-43746e95a00b}, !- Name
  RoofTop Mixed Air Outlet,               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {53eefada-1e5e-4091-9cf8-fe182dca5f4e}, !- Handle
  {0b957848-a105-466f-86fe-bcd478e1b7f1}, !- Name
  Room 103 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:HeatBalanceAlgorithm,
  {24767f44-97f3-400d-8780-24fc7cc13a5f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200,                                    !- Surface Temperature Upper Limit {C}
  0.1,                                    !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

OS:Lights:Definition,
  {ab8bfbae-ffaf-4d65-ab6a-e15c33141647}, !- Handle
  General Lighting_11 Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {512d3714-13e4-40d1-b6ff-eae09c4a002f}, !- Handle
  General Lighting_11,                    !- Name
  {ab8bfbae-ffaf-4d65-ab6a-e15c33141647}, !- Lights Definition Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space or SpaceType Name
  {830a1980-2991-4f79-93df-b80b0f086a40}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {140fa5b4-ad6d-4cd3-b314-3aeccb48d13b}, !- Handle
  Surface 118 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0acbd1f4-035b-433a-9468-971a5a234cc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 3 {m}
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 4 {m}
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 5 {m}
  4.0132, 4.0132, 6.8072;                 !- X,Y,Z Vertex 6 {m}

OS:Output:Meter,
  {9cf0a516-d34e-4ffc-a51f-bd0042bcf68c}, !- Handle
  Cooling:EnergyTransfer,                 !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {8850a624-37e2-4cd0-bbcf-68b8a5b2ac7e}, !- Handle
  {203e6bbc-d415-4459-97bf-6f5a7f76bb6e}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {82b71d6b-c8f5-4d17-8d7a-a74a481908df}, !- Handle
  106_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {053a82d4-23a3-40f4-b909-d82bd221be76}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 0,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 4 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 5 {m}
  8.7884, 5.4864, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Curve:Biquadratic,
  {9fe98eda-e3d2-4c0e-b552-ddd5e89873b1}, !- Handle
  WindAC2CoolCapFT,                       !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-05,                           !- Coefficient5 y**2
  -6.31169e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Output:EnergyManagementSystem,
  {b6828320-6371-444c-9022-725c9f55dbfc}, !- Handle
  {a2b03586-62dd-4c17-8448-0dfe0a7a9775}, !- Name
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  Verbose;                                !- EMS Runtime Language Debug Output Level

OS:Output:Variable,
  {776edd9f-e095-4794-be8e-e0a0fbab28eb}, !- Handle
  {c0212bba-a08e-4285-beeb-551f4a161e7f}, !- Name
  RoofTop Supply Fan Outlet,              !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {ddeebe47-c8a8-4b16-afa5-10d0ff2225b6}, !- Handle
  WN_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.8016, 8.3312,                     !- X,Y,Z Vertex 1 {m}
  0, 12.8016, 6.8072,                     !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 8.3312;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd621c6-ca1a-4b43-a5bf-3343553b7257}, !- Handle
  Surface 108 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acf3ce23-8176-47a5-8ca2-9e8759ca5abf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 4 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 5 {m}
  8.7884, 5.4864, 4.064;                  !- X,Y,Z Vertex 6 {m}

OS:Curve:Quadratic,
  {afc90f2d-14bf-4e8f-aabe-ef7cc49aae0b}, !- Handle
  RoofTop DX Coil PLF,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {36026db8-9a71-4fe4-a284-57e470c968c5}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a2464b4-d4fd-4e39-a578-b6472b98e14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {ab14700e-b18f-4824-86f4-e9b5662df50e}, !- Handle
  RoofTop DX Coil Cap-FT,                 !- Name
  0.476428,                               !- Coefficient1 Constant
  0.0401147,                              !- Coefficient2 x
  0.000226411,                            !- Coefficient3 x**2
  -0.000827136,                           !- Coefficient4 y
  -7.3224e-06,                            !- Coefficient5 y**2
  -0.000446278,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Surface,
  {002f3948-895b-49f4-ae4f-dea34ac47e8d}, !- Handle
  Surface 71 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76351ce2-95f3-43fd-b0d7-ecfd596262b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {83eeaf28-1ecc-4bf6-ae63-3a68cb6ff813}, !- Handle
  {f4a8fec8-02fc-42e8-bbb7-fbd9b187f9c5}, !- Name
  Room 105 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {70d294b5-f198-410d-a31d-9f03c4a1f505}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28fdc4f6-f9a8-4c3f-b8af-a856029bb4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {61d5a0ff-5216-4637-ac18-297b24b0f59b}, !- Handle
  WindACEIRFFF,                           !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Output:Meter,
  {018377c6-73b0-4d0b-8e5b-35585872447f}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c367b739-6a82-4894-95dc-70b2c772d235}, !- Handle
  Surface 116,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5221969d-8a96-4303-8b07-8b9a70381fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.78205, 4.0132, 4.064,                 !- X,Y,Z Vertex 1 {m}
  8.78205, 5.4864, 4.064,                 !- X,Y,Z Vertex 2 {m}
  10.15365, 5.4864, 4.064,                !- X,Y,Z Vertex 3 {m}
  10.15365, 8.7884, 4.064,                !- X,Y,Z Vertex 4 {m}
  4.00685, 8.7884, 4.064,                 !- X,Y,Z Vertex 5 {m}
  4.00685, 4.0132, 4.064;                 !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {bc8c6fa8-5073-4ee3-a341-d091a54bba2e}, !- Handle
  {3fde0895-5527-48f0-b16a-c2cac54f47fe}, !- Name
  Room 203 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {74dbbc6d-ce73-497d-b82c-d0952504c26a}, !- Handle
  Surface 123 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c4a0e44-9fc2-4858-9351-c6ee99579c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbf74065-9b8c-41af-b63a-c1a341f8c2b4}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {3b54ea04-73b5-4b86-95f2-7e0895d064d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.6416, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  0, 2.6416, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  0, 0.7112, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  0, 0.7112, 2.2352;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f011f5a9-e318-4149-9a3b-7a583e207e6c}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46149d32-8893-4cc1-9a1e-d57d03d67443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 2 {m}
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 8.7884, 6.8072;                  !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {06d917ee-7c3c-4fc4-9fbe-3b06a2c8cc42}, !- Handle
  {583a5c08-23a2-4f5c-8dac-34ea0a819444}, !- Name
  Room 204 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Curve:Biquadratic,
  {820216f4-d031-4d45-887a-40888d949ea3}, !- Handle
  WindACCoolCapFT,                        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111,                               !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Surface,
  {349d86dd-39ef-44a2-bcba-89e9e51caba7}, !- Handle
  NW_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {1de7c8b8-6910-4442-b3fc-803cdca90268}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30885, 12.8016, 4.064,                !- X,Y,Z Vertex 1 {m}
  7.30885, 12.8016, 2.7432,               !- X,Y,Z Vertex 2 {m}
  -0.00635, 12.8016, 2.7432,              !- X,Y,Z Vertex 3 {m}
  -0.00635, 12.8016, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f6fc8a-cf71-4aa6-8825-5905b3369ced}, !- Handle
  105_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {053a82d4-23a3-40f4-b909-d82bd221be76}, !- Construction Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {1422afbf-af78-4932-88ca-20fa39cc7bf8}, !- Handle
  {def12131-8620-4d7a-a8ed-fbc0a98a5895}, !- Name
  RoofTop Supply Fan Outlet,              !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Surface,
  {edf66a12-83af-46d5-b95a-cbe68979b18e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1641457d-78ac-4368-8bc7-7f51721a4e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.953166521981, 0.3048, 1.884065447608, !- X,Y,Z Vertex 1 {m}
  -0.953166521981, 0.3048, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  1.891633478019, 0.3048, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  1.891633478019, 0.3048, 1.884065447608; !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {ef12c488-e47e-4262-a046-ea322d9b7ed6}, !- Handle
  {8460d372-0eab-4ad6-911a-927ddc6d9976}, !- Name
  *,                                      !- Key Value
  Cooling Supply Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Surface,
  {2016dee9-abc5-474e-9927-09d65d2efb42}, !- Handle
  NE_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 12.8016, 8.3312,               !- X,Y,Z Vertex 1 {m}
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 4.064,                  !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 8.3312;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {f894bf87-b0cd-4a8c-b176-709f84441464}, !- Handle
  {66d225a4-0963-429a-b9b1-e8c992161c2e}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {397dc8a5-6389-4a3c-b240-12c2e50b2591}, !- Handle
  104 Occupant Latent Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment,
  {6e1274b1-8c5d-4ffe-a433-2f1f90e3c846}, !- Handle
  104 Occupant Latent,                    !- Name
  {397dc8a5-6389-4a3c-b240-12c2e50b2591}, !- Other Equipment Definition Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space or SpaceType Name
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}; !- Schedule Name

OS:Surface,
  {06e0c035-dcf2-4fb3-a392-31f80d211267}, !- Handle
  Surface 111 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {952dc5f4-810a-4e6b-8cc4-eaf71ded2709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 4.064,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 5 {m}
  0, 12.8016, 4.064;                      !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {ed963d32-9be7-4231-9cdd-535b95f0c9d2}, !- Handle
  N_1F_Door,                              !- Name
  GlassDoor,                              !- Sub Surface Type
  {be6a82f8-6a4d-4cac-8af8-0b32b18b1ae5}, !- Construction Name
  {0ddfd9f9-4faf-49c3-833f-061795d4180c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4328, 12.8016, 2.2352,                !- X,Y,Z Vertex 1 {m}
  8.4328, 12.8016, 0,                     !- X,Y,Z Vertex 2 {m}
  7.4168, 12.8016, 0,                     !- X,Y,Z Vertex 3 {m}
  7.4168, 12.8016, 2.2352;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {a9cc20ad-4a88-4192-b0b2-cae2779d9a72}, !- Handle
  {2eaccb5d-229a-4eb4-a9eb-68aa2356cea9}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f905e7d5-fcd8-4f0f-8f5c-2b9aca75a74d}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 4.064,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 6.8072;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae64ea78-0f6d-4cb2-bfd9-dc790058e260}, !- Handle
  Surface 3,                              !- Name
  Floor,                                  !- Surface Type
  {053a82d4-23a3-40f4-b909-d82bd221be76}, !- Construction Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.891633478019, 4.318, -0.859134552392, !- X,Y,Z Vertex 1 {m}
  1.891633478019, 0.3048, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  -0.953166521981, 0.3048, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  -0.953166521981, 4.318, -0.859134552392; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f26d74d-a5d0-4093-a38b-81bd9cf9d238}, !- Handle
  WN_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {1de7c8b8-6910-4442-b3fc-803cdca90268}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00635, 12.8016, 4.064,               !- X,Y,Z Vertex 1 {m}
  -0.00635, 12.8016, 2.7432,              !- X,Y,Z Vertex 2 {m}
  -0.00635, 7.3152, 2.7432,               !- X,Y,Z Vertex 3 {m}
  -0.00635, 7.3152, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {ed3f35ac-47b8-4fcd-a993-dc64f0347ea6}, !- Handle
  WindACCoolCapFFF,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:SubSurface,
  {0cfd4a01-e6d6-4fd1-80c2-bf605cda8cb4}, !- Handle
  SE_1F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {16f72f54-e413-4441-8c21-366f13f36994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.4168, 0, 2.27424,                     !- X,Y,Z Vertex 1 {m}
  7.4168, 0, 0.445442,                    !- X,Y,Z Vertex 2 {m}
  9.3472, 0, 0.445442,                    !- X,Y,Z Vertex 3 {m}
  9.3472, 0, 2.27424;                     !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:GlobalVariable,
  {29e505fe-dfae-4491-8c7f-dbe407c46b1b}, !- Handle
  DOAS_Status_On;                         !- Name

OS:Schedule:Compact,
  {a7b32182-ff1c-404f-8e09-4250749649d1}, !- Handle
  Always_On 3,                            !- Name
  {450c1354-cd32-4fa6-881b-46489090e01f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  3;                                      !- Field 4

OS:Surface,
  {4f72ed30-66e1-4853-b87c-b50d9ef3ca99}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff1cb3e-7b4d-41ad-94e0-3e9086115c88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.891633478019, 0.3048, 1.884065447608, !- X,Y,Z Vertex 1 {m}
  1.891633478019, 4.318, 1.884065447608,  !- X,Y,Z Vertex 2 {m}
  -0.953166521981, 4.318, 1.884065447608, !- X,Y,Z Vertex 3 {m}
  -0.953166521981, 0.3048, 1.884065447608; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {891c549e-305e-4644-b2c0-9963bc24d4b1}, !- Handle
  Single Pane,                            !- Name
  5.90539352,                             !- U-Factor {W/m2-K}
  0.86,                                   !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

OS:Output:Variable,
  {1679c4b7-30ac-438d-9334-48e27cae871c}, !- Handle
  {5a348c63-6c9c-439b-9cef-80b790fad0ce}, !- Name
  Room 104 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {49b06f4f-d59d-4481-9614-1183854dcea4}, !- Handle
  Surface 115 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  {b3dff2d6-32c8-4449-b7d5-f882ef91162b}, !- Construction Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a028e1fd-4c74-4ff9-9f34-d09ae2d5259e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4689, 4.064,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 4.064,                  !- X,Y,Z Vertex 3 {m}
  10.16, 5.4689, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {9a7c7a83-11af-48a1-b530-311e7d263c80}, !- Handle
  WindAC2EIRFT,                           !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.000485106,                            !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Lights:Definition,
  {2d1a0898-3068-45a3-b5ea-c84430b7b693}, !- Handle
  General Lighting_3 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fadd44b2-4e9d-49c0-b181-d23bf220e7b0}, !- Handle
  General Lighting_3,                     !- Name
  {2d1a0898-3068-45a3-b5ea-c84430b7b693}, !- Lights Definition Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space or SpaceType Name
  {830a1980-2991-4f79-93df-b80b0f086a40}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {399b6182-3b0b-4ee5-bd48-259f32a791b5}, !- Handle
  NW_2F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {cb98ca55-c938-4150-b5a2-f8d862ecce7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6416, 12.8016, 6.2992,                !- X,Y,Z Vertex 1 {m}
  2.6416, 12.8016, 4.4704,                !- X,Y,Z Vertex 2 {m}
  0.7112, 12.8016, 4.4704,                !- X,Y,Z Vertex 3 {m}
  0.7112, 12.8016, 6.2992;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6fc4b43-3162-464c-840d-5e1c3b15f9c0}, !- Handle
  SW_2F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {f39d8096-5cf2-4105-aba5-77f705801880}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.7112, 0, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  0.7112, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  2.6416, 0, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  2.6416, 0, 6.2992;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208c8466-0547-48c0-81b3-5f7d38710383}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e89f97f-8152-4bbc-9a1a-dc2514021bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff9f6e8-00a8-4670-80b1-13391d0e86ef}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3c677c9-2a6e-45af-bd27-f35632bdc7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5772b8b2-ed43-4872-ac66-63e6a9197a91}, !- Handle
  NE_2F_Window,                           !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {2016dee9-abc5-474e-9927-09d65d2efb42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0904, 12.8016, 6.2992,               !- X,Y,Z Vertex 1 {m}
  12.0904, 12.8016, 4.4704,               !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 4.4704,                 !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 6.2992;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d82fafa-ea23-4b22-a144-0fd707f43be6}, !- Handle
  102_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {053a82d4-23a3-40f4-b909-d82bd221be76}, !- Construction Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 4 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 5 {m}
  7.3152, 12.8016, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {16f70172-ce31-4fc5-afe8-5fd2da3dccf1}, !- Handle
  {49169ef9-0671-4fa0-b12a-340ad88469e7}, !- Name
  Room 202 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Curve:Biquadratic,
  {1187504d-1d9b-41c1-85eb-4f0ead150c7a}, !- Handle
  Lennox KCA120S4 Stage 1 CapFT,          !- Name
  0.6383427,                              !- Coefficient1 Constant
  0.0368605,                              !- Coefficient2 x
  -0.0002156,                             !- Coefficient3 x**2
  -0.0032619,                             !- Coefficient4 y
  -4.14e-05,                              !- Coefficient5 y**2
  -0.0001587,                             !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:SubSurface,
  {de504691-8268-4470-93b9-cdd05abea631}, !- Handle
  SE_1F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {16f72f54-e413-4441-8c21-366f13f36994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 0, 2.27424,                      !- X,Y,Z Vertex 1 {m}
  10.16, 0, 0.445442,                     !- X,Y,Z Vertex 2 {m}
  12.0904, 0, 0.445442,                   !- X,Y,Z Vertex 3 {m}
  12.0904, 0, 2.27424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {928584c5-fcb6-48ba-801a-ceb4aafe4272}, !- Handle
  Surface 31 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {108d7ed0-ce99-4213-9657-11bc9f9069df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff1cb3e-7b4d-41ad-94e0-3e9086115c88}, !- Handle
  Surface 97 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f72ed30-66e1-4853-b87c-b50d9ef3ca99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 6.8072;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93d878e-f5ec-4886-b910-32cdc60550da}, !- Handle
  B2C8DA,                                 !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.79525, 0, 4.064,                     !- X,Y,Z Vertex 1 {m}
  12.79525, 0, 2.7432,                    !- X,Y,Z Vertex 2 {m}
  12.79525, 5.4864, 2.7432,               !- X,Y,Z Vertex 3 {m}
  12.79525, 5.4864, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50bda437-2cb1-45ce-8524-6e8d99f45292}, !- Handle
  104_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {053a82d4-23a3-40f4-b909-d82bd221be76}, !- Construction Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 12.8016, 0;                          !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {900917c5-5758-4388-ab55-6bd8d3f89604}, !- Handle
  {495d7a85-9fec-4858-9ccc-7fe12c45e68e}, !- Name
  Room 104 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {35f489c7-7c0c-4548-b3ee-67a8ff711382}, !- Handle
  Surface 20 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3075ccb7-8abd-40a4-b631-630d8f63e4c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aacef466-c5a3-45d9-a365-ec79938b00cd}, !- Handle
  103_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {053a82d4-23a3-40f4-b909-d82bd221be76}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f41c1d7b-f323-4d55-af3a-75f4ceecf888}, !- Handle
  EN_1F_Door,                             !- Name
  GlassDoor,                              !- Sub Surface Type
  {be6a82f8-6a4d-4cac-8af8-0b32b18b1ae5}, !- Construction Name
  {f85fd2a5-64d3-4110-af8f-46eae71443f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 7.01036, 2.2352,               !- X,Y,Z Vertex 1 {m}
  12.8016, 7.01036, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 8.83916, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 8.83916, 2.2352;               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {9dadd89b-ab70-4edb-a04a-c8923eaa7bfd}, !- Handle
  Heating:Gas,                            !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {869e682c-60af-4918-a778-46aa509c57dc}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4f9bc10-0577-4ca0-8789-712cf4fa3b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 2.7432,                !- X,Y,Z Vertex 1 {m}
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Building,
  {c882b981-3344-4c5b-af27-a673929b4a71}, !- Handle
  FRP_RTU,                                !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Material,
  {009a6fa7-8dbf-4610-99f4-a431e10d7018}, !- Handle
  1" Furring Strip,                       !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1442,                                 !- Conductivity {W/m-K}
  16.9795604536426,                       !- Density {kg/m3}
  850,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Output:Variable,
  {ac6b6078-b0f1-493a-b9ae-f776c751c31d}, !- Handle
  {2c6944a8-20c4-4cea-88bb-cf949a67acfc}, !- Name
  Room 106 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {441d43b9-e631-44db-8697-74a3b2f8b5b0}, !- Handle
  SE_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 8.3312,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 8.3312;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {642aa534-4dea-4ac8-8060-ee765a620044}, !- Handle
  Surface 24 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40d5f44b-5767-4d5c-b663-5960a790ee9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d83f43-0090-48c7-81ec-327206483f62}, !- Handle
  Surface 88 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {504881e8-d1e8-428f-80d5-c647511a2a7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 6.8072;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbef13ff-2c53-467f-973c-04ead0e4848d}, !- Handle
  Surface 22 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4e9050e-a6aa-4c18-b577-768bd0407526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cca591dd-2cab-4f4a-bead-429430d66de7}, !- Handle
  DOAS-Always 1,                          !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays CustomDay1 CustomDay2,    !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Weekends Holiday,                  !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: SummerDesignDay,                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.0,                                    !- Field 10
  For: WinterDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  0.0;                                    !- Field 13

OS:Output:Variable,
  {0ea76869-a4db-4b9a-a8cc-466f50d995e3}, !- Handle
  {c266ceee-a165-4aed-9c1d-7395663cfc6d}, !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Compact,
  {6df0cfec-bd30-41c8-b7a6-ed84513f8d33}, !- Handle
  FanAvailSched,                          !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays CustomDay1 CustomDay2,    !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends Holiday,                  !- Field 9
  Until: 6:00,                            !- Field 10
  0,                                      !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: SummerDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  1.0,                                    !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  1.0;                                    !- Field 21

OS:SubSurface,
  {5b73f335-566e-41d3-be89-db09efadaebf}, !- Handle
  WN_1F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {17c91754-480a-4893-abd4-4c8b1b4811e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.0904, 2.2352,                     !- X,Y,Z Vertex 1 {m}
  0, 12.0904, 0.4064,                     !- X,Y,Z Vertex 2 {m}
  0, 10.16, 0.4064,                       !- X,Y,Z Vertex 3 {m}
  0, 10.16, 2.2352;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c91754-480a-4893-abd4-4c8b1b4811e5}, !- Handle
  WN_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {1de7c8b8-6910-4442-b3fc-803cdca90268}, !- Construction Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.8016, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 12.8016, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {a7049918-e8d0-41e3-9cd9-c556aea855a9}, !- Handle
  General Lighting_9 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d88366e1-33d6-4ef5-9c71-12a63ba56666}, !- Handle
  General Lighting_9,                     !- Name
  {a7049918-e8d0-41e3-9cd9-c556aea855a9}, !- Lights Definition Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space or SpaceType Name
  {a30918a5-d4c9-413e-946e-ee79f918c144}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Quadratic,
  {716d411f-d311-4172-a108-bf9a012ff554}, !- Handle
  Lennox KCA120S4 Stage 1 EIRFFF,         !- Name
  1.3016695,                              !- Coefficient1 Constant
  -0.4659596,                             !- Coefficient2 x
  0.1642901,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:DesignSpecification:OutdoorAir,
  {6c18c0ec-cf35-41e1-bb67-51f53377f3d5}, !- Handle
  {a42b777d-e007-40d1-b02f-987216a11060}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Output:Meter,
  {82d36f9c-c306-440b-b38e-0708458649ed}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {a8823d55-79ac-43ce-b69a-aa46a7be2977}, !- Handle
  Heating:EnergyTransfer,                 !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ShadowCalculation,
  {cb3d1a21-2a71-42fd-a09d-68341489e0dc}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {acf3ce23-8176-47a5-8ca2-9e8759ca5abf}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccd621c6-ca1a-4b43-a5bf-3343553b7257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.79525, 0, 4.064,                     !- X,Y,Z Vertex 1 {m}
  12.79525, 5.4864, 4.064,                !- X,Y,Z Vertex 2 {m}
  8.78205, 5.4864, 4.064,                 !- X,Y,Z Vertex 3 {m}
  8.78205, 4.0132, 4.064,                 !- X,Y,Z Vertex 4 {m}
  5.48005, 4.0132, 4.064,                 !- X,Y,Z Vertex 5 {m}
  5.48005, 0, 4.064;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {09f1019d-1339-4d47-95d7-f75a0516ddcd}, !- Handle
  Surface 77 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a806ba5e-1082-4278-a31f-140daf63c7a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f1c8d5-1eaa-48b6-ba98-cffbe9e37bfc}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cedaa3c5-a5df-4e0b-b686-e9e310a03143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9980a6-a985-48b0-b46d-4599b68bdd52}, !- Handle
  Surface 113 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a51bf3-fc4e-4179-b1cc-181bf9d59018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 2.7432,                !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 2.7432,                 !- X,Y,Z Vertex 4 {m}
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 5 {m}
  5.4864, 0, 2.7432;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5b296b2a-7052-45f3-b815-69ecff6347af}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 6.8072;                      !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {15047595-6f8e-4d35-ae6b-2a8b197f1d6c}, !- Handle
  {2b99c369-21f1-4102-be3f-51787dc6f415}, !- Name
  Room 106 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {425a9760-d567-4edf-baed-4b54af484c1b}, !- Handle
  {f7814716-d263-4a54-b0dc-5fc0b9e25dde}, !- Name
  RoofTop Supply Fan,                     !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Curve:Biquadratic,
  {885a19e3-5428-4009-b072-b8df78ddd44b}, !- Handle
  RoofTop DX Coil Low EIR-FT,             !- Name
  0.774645,                               !- Coefficient1 Constant
  -0.0343731,                             !- Coefficient2 x
  0.000783173,                            !- Coefficient3 x**2
  0.0146596,                              !- Coefficient4 y
  0.000488851,                            !- Coefficient5 y**2
  -0.000752036,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Surface,
  {638ce2a5-4daa-4b17-a1bf-3c4cb4cd7013}, !- Handle
  SE_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48005, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  5.48005, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  12.79525, 0, 2.7432,                    !- X,Y,Z Vertex 3 {m}
  12.79525, 0, 4.064;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5f0d5d7-24d8-48a7-b23d-3c38cb96ea97}, !- Handle
  WS_2F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {7489a3ab-9a53-4eda-b440-b4971efaf546}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3848, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  0, 5.3848, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  0, 3.4544, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  0, 3.4544, 6.2992;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7489a3ab-9a53-4eda-b440-b4971efaf546}, !- Handle
  WS_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  {40fd2cf5-011f-46fc-9461-f775f88fbf5c}, !- Construction Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.8072;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {1cc0e529-bd05-4efe-abc7-7f77f7f47238}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {f8434a9d-87b4-4275-a350-4f252d111ae3}, !- Handle
  {50c43149-273e-47c4-be2e-d03ad1280ed5}, !- Name
  Room 102 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SubSurface,
  {9176729a-84ff-4450-ae3c-15b92acdce44}, !- Handle
  WS_2F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {7489a3ab-9a53-4eda-b440-b4971efaf546}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.6416, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  0, 2.6416, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  0, 0.7112, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  0, 0.7112, 6.2992;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e45536-ed24-43c5-a65b-52b1f7d58370}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ac7b42-9d35-4aac-8468-08650635f3e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 4.064,                  !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4689, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  10.16, 5.4689, 4.064;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {52506897-c030-44e6-8d3f-594b88596aba}, !- Handle
  Always_On 4,                            !- Name
  {450c1354-cd32-4fa6-881b-46489090e01f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Surface,
  {11073b0d-b2e0-4e62-b8a2-79d0443b6215}, !- Handle
  Surface 121 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1118d6f1-657f-4e9f-9323-af0e677716b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 5 {m}
  5.4864, 0, 6.8072;                      !- X,Y,Z Vertex 6 {m}

OS:ElectricEquipment:Definition,
  {aaf576b3-b871-4138-991b-cc7712d92d9c}, !- Handle
  Plug12 Definition,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  350,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e50749ed-63c3-4ff6-b07b-a5abca9755a4}, !- Handle
  Plug12,                                 !- Name
  {aaf576b3-b871-4138-991b-cc7712d92d9c}, !- Electric Equipment Definition Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space or SpaceType Name
  {9a6fd2af-aa83-4971-b0be-7bbe262f33c8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {9a6fd2af-aa83-4971-b0be-7bbe262f33c8}, !- Handle
  New_BLDG_EQUIP_SCH_Down,                !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:SubSurface,
  {632f3039-091d-4b14-b4f9-7e3f379abe6b}, !- Handle
  SW_2F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {f39d8096-5cf2-4105-aba5-77f705801880}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4544, 0, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  3.4544, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  5.3848, 0, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  5.3848, 0, 6.2992;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4961346b-1435-4247-8f4d-42eedb748f83}, !- Handle
  HVACTemplate-Always Cooling 13.89.,     !- Name
  {3dab0840-c6d0-4bb5-ae1b-51e12310b6b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.89;                                  !- Field 4

OS:Schedule:Compact,
  {63d350b3-3cd8-4754-a4bc-7c543fed199a}, !- Handle
  HVACTemplate-Always 1,                  !- Name
  {3dab0840-c6d0-4bb5-ae1b-51e12310b6b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Lights:Definition,
  {68677cf8-ba4b-468e-9b52-32f8a4cdae02}, !- Handle
  General Lighting_12 Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {757353ac-293e-4b59-8d76-7d99cf6ffb20}, !- Handle
  General Lighting_12,                    !- Name
  {68677cf8-ba4b-468e-9b52-32f8a4cdae02}, !- Lights Definition Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space or SpaceType Name
  {830a1980-2991-4f79-93df-b80b0f086a40}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {ab4a3040-479e-4311-938c-aef18963c68b}, !- Handle
  SW_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {1de7c8b8-6910-4442-b3fc-803cdca90268}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00635, 0, 4.064,                     !- X,Y,Z Vertex 1 {m}
  -0.00635, 0, 2.7432,                    !- X,Y,Z Vertex 2 {m}
  5.48005, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  5.48005, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {6de67d28-61ab-4f2f-881f-d209fb094397}, !- Handle
  {9aff805e-c5e7-432f-a64c-2f6cc9eaafa4}, !- Name
  Room 206 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a38f40aa-a020-4094-ba39-82e808e93c60}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Quadratic,
  {edbff822-89c5-4475-9c1e-9691ad2df6fe}, !- Handle
  Lennox KCA120S4 Stage 1&2 CapFFF,       !- Name
  0.6716542,                              !- Coefficient1 Constant
  0.4945968,                              !- Coefficient2 x
  -0.166251,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Surface,
  {4e1b38b1-75f3-429d-80e5-e4e99cf2b2f3}, !- Handle
  Surface 59 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4058a0-4a1c-4ad9-9b86-6a592f7ffbae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f019269-3535-4ccc-b4cb-5308f6d9e5ca}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd4882f-b67e-4dd8-b7d5-225febeb265a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00685, 7.3152, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.00685, 4.0132, 2.7432,                !- X,Y,Z Vertex 2 {m}
  5.48005, 4.0132, 2.7432,                !- X,Y,Z Vertex 3 {m}
  5.48005, 0, 2.7432,                     !- X,Y,Z Vertex 4 {m}
  -0.00635, 0, 2.7432,                    !- X,Y,Z Vertex 5 {m}
  -0.00635, 7.3152, 2.7432;               !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {217ed82f-968a-4ff0-9cb9-88341c5aae2a}, !- Handle
  {5d48438c-d47b-41b8-84ab-2bb9d1bc7449}, !- Name
  Room 202 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SubSurface,
  {75b06d9e-2059-4d20-a7d9-02ea1e0773f6}, !- Handle
  WN_2F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {91efd2f0-e68c-49a0-92c6-91688b3ee545}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.0904, 6.2992,                     !- X,Y,Z Vertex 1 {m}
  0, 12.0904, 4.4704,                     !- X,Y,Z Vertex 2 {m}
  0, 10.16, 4.4704,                       !- X,Y,Z Vertex 3 {m}
  0, 10.16, 6.2992;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46149d32-8893-4cc1-9a1e-d57d03d67443}, !- Handle
  Surface 81 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f011f5a9-e318-4149-9a3b-7a583e207e6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 6.8072;                  !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {d248e898-b36a-4003-8883-19574c657af5}, !- Handle
  WallHeater_101 Definition,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1000,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a2081c2b-3cc3-4548-9466-fbb68e6cd7c2}, !- Handle
  WallHeater_101,                         !- Name
  {d248e898-b36a-4003-8883-19574c657af5}, !- Electric Equipment Definition Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d1a4646e-799f-498f-8b93-17d0f5a363b5}, !- Handle
  General Lighting_2 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {47c0645a-f50a-4201-ae2d-fb928828f277}, !- Handle
  General Lighting_2,                     !- Name
  {d1a4646e-799f-498f-8b93-17d0f5a363b5}, !- Lights Definition Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space or SpaceType Name
  {a30918a5-d4c9-413e-946e-ee79f918c144}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Output:Variable,
  {c545a811-3dc5-45bc-a644-585a02690e6b}, !- Handle
  {b4c80f0a-6f33-4596-9c56-6f9b657ddbf0}, !- Name
  Room 105 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:DesignSpecification:OutdoorAir,
  {f2260dd4-8922-4523-830b-955a77d26cda}, !- Handle
  {23289bc0-18af-4c34-ae92-2fc6f3655249}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {40d5f44b-5767-4d5c-b663-5960a790ee9c}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {642aa534-4dea-4ac8-8060-ee765a620044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d953b61b-61e5-4644-b342-fd987b866813}, !- Handle
  Surface 120 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7653bb51-1c5d-401c-8b0f-19ee53e63655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 8.3312,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 8.3312;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97e06cee-24be-4a83-8976-711a83dac924}, !- Handle
  EN_1F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {f85fd2a5-64d3-4110-af8f-46eae71443f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 10.15996, 2.2352,              !- X,Y,Z Vertex 1 {m}
  12.8016, 10.15996, 0.4064,              !- X,Y,Z Vertex 2 {m}
  12.8016, 12.0904, 0.4064,               !- X,Y,Z Vertex 3 {m}
  12.8016, 12.0904, 2.2352;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ebf1769-f013-4553-9648-de3e6652a31a}, !- Handle
  Surface 127,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15365, 8.7884, 4.064,                !- X,Y,Z Vertex 1 {m}
  10.15365, 12.8016, 4.064,               !- X,Y,Z Vertex 2 {m}
  7.30885, 12.8016, 4.064,                !- X,Y,Z Vertex 3 {m}
  7.30885, 8.7884, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {98f677d4-86f9-4ea5-9405-b813a8549185}, !- Handle
  {c5e4d80d-88b6-498e-9599-341f97f2a210}, !- Name
  RoofTop Supply Fan Outlet,              !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Surface,
  {7653bb51-1c5d-401c-8b0f-19ee53e63655}, !- Handle
  51A5A7,                                 !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d953b61b-61e5-4644-b342-fd987b866813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 8.3312,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 8.3312;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {74055586-b224-4cb6-a2c8-45c63fdb7ec7}, !- Handle
  Plug11 Definition,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9e2539c5-c462-4830-bf2d-105e06f4b131}, !- Handle
  Plug11,                                 !- Name
  {74055586-b224-4cb6-a2c8-45c63fdb7ec7}, !- Electric Equipment Definition Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3b037895-8dee-48bd-baa0-4f91f8b6a2e5}, !- Handle
  General Lighting_10 Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a8a9aeef-dc7c-4856-bb73-ca9c04770256}, !- Handle
  General Lighting_10,                    !- Name
  {3b037895-8dee-48bd-baa0-4f91f8b6a2e5}, !- Lights Definition Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space or SpaceType Name
  {830a1980-2991-4f79-93df-b80b0f086a40}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Output:Variable,
  {71f1a909-6609-4fd5-abc4-3b0a7767dfa0}, !- Handle
  {6503b2c9-f58c-4942-b89c-8219385a4cd4}, !- Name
  Room 202 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:DesignSpecification:OutdoorAir,
  {8552969b-db81-49e6-9a64-3f2673663103}, !- Handle
  {4756605d-bfb3-428c-818d-27751e87dbb3}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e93d1fd2-0dca-48b1-bf8f-62f5cbedc0df}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e06bb8-3189-4a6f-9e64-9a48861d15eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be77ca0-c9bf-416a-bfa3-62f45325d971}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {938b48b1-804d-4532-bdc7-7953424563b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 6.8072;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9303274-5b84-44fd-aed3-b3158eda237c}, !- Handle
  Surface 25 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deba5d26-0d8d-4725-afbb-8da289d2330d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca0cfe9-db37-4684-b816-d1fde7613325}, !- Handle
  9FAF32,                                 !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 8.3312,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 8.3312;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0acbd1f4-035b-433a-9468-971a5a234cc5}, !- Handle
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {4357c4dd-e85f-424d-bf46-a8ffa7cd7eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {140fa5b4-ad6d-4cd3-b314-3aeccb48d13b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 5 {m}
  4.0132, 8.7884, 6.8072;                 !- X,Y,Z Vertex 6 {m}

OS:Output:Meter,
  {2ce28fcc-3e70-4026-ba4c-04125aa0181b}, !- Handle
  HourlyMeter,                            !- Name
  Hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c92ef1a8-9637-4989-8d2d-31aedc508e15}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {95c6608a-583b-40c0-b2c8-df74bef4bec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d27f68f-26cc-47c3-9ed9-410c8c0d4ab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {5ce6d7f2-51eb-423a-988a-0abf6a7ce951}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:ElectricEquipment:Definition,
  {3d93b142-11f8-46d3-a1e4-2ed5330167a5}, !- Handle
  Plug9 Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  70,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {af363f04-915e-40f9-b7ce-c25d8c1bcc4a}, !- Handle
  Plug9,                                  !- Name
  {3d93b142-11f8-46d3-a1e4-2ed5330167a5}, !- Electric Equipment Definition Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space or SpaceType Name
  {7a38fa28-188a-4ecf-ab94-016891346485}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Output:Variable,
  {4fb81ab3-6134-4570-a5b2-9c9ec48f0f0f}, !- Handle
  {299bb86d-4bc2-45a5-bc57-4ef0bb0c1c42}, !- Name
  Room 206 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {56e1fdcc-7d6c-437c-92ae-b078edf5966d}, !- Handle
  {e4833529-af89-430a-98a4-49dc80dd470f}, !- Name
  Room 205 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {2c4a0e44-9fc2-4858-9351-c6ee99579c6d}, !- Handle
  2D4821,                                 !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74dbbc6d-ce73-497d-b82c-d0952504c26a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 2 {m}
  10.16, 5.4689, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 5.4689, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {daebdb08-ef58-47c2-ad72-201c32501875}, !- Handle
  RoofTop DX Coil EIR-FT,                 !- Name
  0.632475,                               !- Coefficient1 Constant
  -0.0121321,                             !- Coefficient2 x
  0.000507773,                            !- Coefficient3 x**2
  0.0155377,                              !- Coefficient4 y
  0.00027284,                             !- Coefficient5 y**2
  -0.000679201,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Construction,
  {75477ac9-77af-429e-a6ba-b898bbda0f57}, !- Handle
  Windows_D_In Blind,                     !- Name
  {714aab49-3c60-4f41-ac02-c0755554b1d5}, !- Surface Rendering Name
  {beef5e92-7f52-42ca-b072-7c32bbc5d86e}; !- Layer 1

OS:DesignSpecification:OutdoorAir,
  {abbde022-25be-4276-a50f-d4a801074a3f}, !- Handle
  {072589af-ce97-4390-9cff-03cd7bd6799a}, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {b099031d-113a-4ed4-8343-e95de9b8c947}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {2848f8eb-1b42-4d43-96c0-f940ff8c19d2}, !- Handle
  Surface 112 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {e2ac3684-37b9-4704-904e-c812ef828969}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22145fb8-8875-4cb5-a9bf-6afb0f52e95c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 2.7432,                !- X,Y,Z Vertex 4 {m}
  0, 12.8016, 2.7432,                     !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 2.7432;                      !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {29076c9d-4c8c-42d6-968a-d5508f6ad705}, !- Handle
  {1c503b3b-aeba-4685-8afa-437feece55a4}, !- Name
  Room 204 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {17c83d3d-b53b-4427-aa62-e7dec4884d1f}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e8e9f9-2c5c-435e-9aa6-6dd8c5005de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 2.7432,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {1bde346d-8c27-40f8-9215-ccb2b61585c8}, !- Handle
  {94ca2713-fe27-4b47-a30c-74bc45abd605}, !- Name
  *,                                      !- Key Value
  Heating Supply Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Surface,
  {59087672-08d6-46ed-b44f-0067bd13b13e}, !- Handle
  Surface 92 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7feb36-6e32-4e11-8419-6c7a6a86a6f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 4.064,                  !- X,Y,Z Vertex 2 {m}
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 8.7884, 6.8072;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4dc2f2c6-49bc-4a0b-bd5e-6ac32afed765}, !- Handle
  HVACTemplate-Always 18,                 !- Name
  {3dab0840-c6d0-4bb5-ae1b-51e12310b6b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  18;                                     !- Field 4

OS:Output:Variable,
  {7e8ffbcb-8c77-48f5-91a6-d12a12d41c53}, !- Handle
  {7d7ee364-1465-4441-b505-5378a8a84ae6}, !- Name
  Room 105 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SubSurface,
  {30d2ed12-4a64-4418-b5d9-172623aba1f0}, !- Handle
  WN_1F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {17c91754-480a-4893-abd4-4c8b1b4811e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3472, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  0, 9.3472, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  0, 7.4168, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  0, 7.4168, 2.2352;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e408b498-ca4b-4602-9623-b711f0e2644c}, !- Handle
  New_BLDG_EQUIP_SCH_Up,                  !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Surface,
  {21ec6ca3-0f46-45c3-93b3-e3d3db075dce}, !- Handle
  Surface 12 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {2441d1a3-f94e-4b03-9643-68eb8d1db9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa7362d-ee6b-4952-9a5b-101330f0853d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4689, 4.064,                   !- X,Y,Z Vertex 1 {m}
  10.16, 5.4689, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4689, 2.7432,                !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4689, 4.064;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {77af59a3-734b-4c0d-a067-829fdbd909cc}, !- Handle
  {864a6f78-e8cf-4196-80d3-0e9231a6e56f}, !- Name
  Room 202 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {102ef58d-b5b5-4d7d-9412-7826272bff5c}, !- Handle
  {1fe54091-6331-4cbf-ab4a-68d33c49a643}, !- Name
  *,                                      !- Key Value
  Air System Electric Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SubSurface,
  {4b926c86-565d-4f84-b678-e639b24080bb}, !- Handle
  EN_2F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {d87f57da-af7f-4364-b397-18bbde6e5b96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 7.4168, 6.2992,                !- X,Y,Z Vertex 1 {m}
  12.8016, 7.4168, 4.4704,                !- X,Y,Z Vertex 2 {m}
  12.8016, 9.3472, 4.4704,                !- X,Y,Z Vertex 3 {m}
  12.8016, 9.3472, 6.2992;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {cafe4aa7-b96f-4185-825b-b00963345e7a}, !- Handle
  WindACEIRFT,                            !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111,                               !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Schedule:Compact,
  {192a78f2-669d-4321-b898-dadfaf0ff437}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {fed30c6a-b8f4-4786-b9ba-816450af27bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Surface,
  {a31f4298-179b-4269-8538-83e3f5d96d09}, !- Handle
  Surface 46 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba9d5197-2a3f-4371-8dd4-31d2ee3917ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {5517c2cc-ca11-4ffd-942e-3d04cc20fabe}, !- Handle
  {f68741ff-40c0-4079-83d1-d28fa1a7e5e3}, !- Name
  *,                                      !- Key Value
  Air System DX Cooling Coil Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {1e89f97f-8152-4bbc-9a1a-dc2514021bed}, !- Handle
  Surface 11 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {208c8466-0547-48c0-81b3-5f7d38710383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e2206b6b-0cc7-423f-b1c2-e340bee18109}, !- Handle
  Deck_Temperature,                       !- Name
  {bf2e878f-4b99-42f0-809f-675edd33a749}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 24:00,                           !- Field 3
  13.89;                                  !- Field 4

OS:ScheduleTypeLimits,
  {4562c42f-0668-4e02-ae6b-2db64056f8a3}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Curve:Quadratic,
  {d263274a-24d4-4fd7-813a-67a4ac3244ca}, !- Handle
  Lennox KCA120S4 PLFFPLR,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Output:Variable,
  {4c2829dc-fa10-49ce-b9e1-500f4a2aa27f}, !- Handle
  {3fd702a7-af1b-464f-a12e-35f3e60d7041}, !- Name
  Room 206 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a70fd09d-ace5-4939-ab90-1954e60b0d40}, !- Handle
  {d465342e-bc10-42c7-bcce-e9bc96c34d34}, !- Name
  Room 105 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {b54c0305-01f0-4ef9-94bc-7e1c7be1fe60}, !- Handle
  NE_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15365, 12.8016, 4.064,               !- X,Y,Z Vertex 1 {m}
  10.15365, 12.8016, 2.7432,              !- X,Y,Z Vertex 2 {m}
  7.30885, 12.8016, 2.7432,               !- X,Y,Z Vertex 3 {m}
  7.30885, 12.8016, 4.064;                !- X,Y,Z Vertex 4 {m}

OS:OtherEquipment:Definition,
  {02b0bea2-6c41-4b0e-87f7-2e1853ee5e1a}, !- Handle
  106 Occupant Latent Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment,
  {253853fb-6b5a-4d46-a06b-a40aa17a8673}, !- Handle
  106 Occupant Latent,                    !- Name
  {02b0bea2-6c41-4b0e-87f7-2e1853ee5e1a}, !- Other Equipment Definition Name
  {9ef53a3f-2b7d-4796-8461-0f71a7ce2382}, !- Space or SpaceType Name
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}; !- Schedule Name

OS:Surface,
  {22145fb8-8875-4cb5-a9bf-6afb0f52e95c}, !- Handle
  Surface 112,                            !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2848f8eb-1b42-4d43-96c0-f940ff8c19d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30885, 12.8016, 2.7432,               !- X,Y,Z Vertex 1 {m}
  7.30885, 8.7884, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.00685, 8.7884, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.00685, 7.3152, 2.7432,                !- X,Y,Z Vertex 4 {m}
  -0.00635, 7.3152, 2.7432,               !- X,Y,Z Vertex 5 {m}
  -0.00635, 12.8016, 2.7432;              !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {cecae596-c704-4e7b-915b-b964b2145019}, !- Handle
  {f037ab20-434c-46be-8715-d8044da4efa6}, !- Name
  Room 102 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:EnergyManagementSystem:Actuator,
  {13dc21a3-5c11-4823-a551-d94dc37b9210}, !- Handle
  DOAS_Sch,                               !- Name
  {cca591dd-2cab-4f4a-bead-429430d66de7}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:Curve:Cubic,
  {017175af-4816-4408-8a49-dbb36606ee0d}, !- Handle
  RoofTop Heating Coil PLF-FPLR,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {360e37d9-43a7-4ef3-8ea4-6f1459e4bca0}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  {e4aa5969-46d1-457a-88bd-fc0689d92cff}, !- Construction Name
  {f08a29ea-871b-42f8-afaa-abb634e09d41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d596e8e-c6b9-402e-b9e6-94b8d61da2e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 4 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 4.064;                       !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {584fdc74-0495-4652-963c-3737d8068fba}, !- Handle
  ES_2F_Window_2,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {3e5230f9-3659-4659-9ab1-aa197ba1fe07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 3.4544, 6.2992,                !- X,Y,Z Vertex 1 {m}
  12.8016, 3.4544, 4.4704,                !- X,Y,Z Vertex 2 {m}
  12.8016, 5.3848, 4.4704,                !- X,Y,Z Vertex 3 {m}
  12.8016, 5.3848, 6.2992;                !- X,Y,Z Vertex 4 {m}

OS:OtherEquipment:Definition,
  {2ce11a4f-7679-48f8-a319-70d8b4797c1b}, !- Handle
  102 Occupant Latent Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.679,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment,
  {f7c5644a-28a9-4018-8a02-24ef87665c6c}, !- Handle
  102 Occupant Latent,                    !- Name
  {2ce11a4f-7679-48f8-a319-70d8b4797c1b}, !- Other Equipment Definition Name
  {515170e2-589d-448f-b0cb-108ac673782b}, !- Space or SpaceType Name
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}; !- Schedule Name

OS:Surface,
  {706b0843-dcba-43d9-955c-9e34ba746438}, !- Handle
  Surface 80 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c3bd6a0-f6e2-45a2-8774-00c6a57c42f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d6c1d40-a1bd-4771-b607-f815c6f0bc36}, !- Handle
  NW_1F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {a7f8b55d-3dc9-4a97-9e72-077b2e68f39e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3848, 12.8016, 2.2352,                !- X,Y,Z Vertex 1 {m}
  5.3848, 12.8016, 0.4064,                !- X,Y,Z Vertex 2 {m}
  3.4544, 12.8016, 0.4064,                !- X,Y,Z Vertex 3 {m}
  3.4544, 12.8016, 2.2352;                !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {de3bc326-fbbd-43ad-8493-0afa5e0be3f1}, !- Handle
  {5247e225-fc1c-4fbf-8464-82802cf3f8f1}, !- Name
  Room 106 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:OtherEquipment:Definition,
  {ca83cdd2-1cba-49bb-bfce-e934d35bc549}, !- Handle
  203 Occupant Latent Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.155,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment,
  {dcb67c6c-0558-4300-9909-b787196a34a8}, !- Handle
  203 Occupant Latent,                    !- Name
  {ca83cdd2-1cba-49bb-bfce-e934d35bc549}, !- Other Equipment Definition Name
  {848a46aa-afb3-49db-a756-f7958df2915f}, !- Space or SpaceType Name
  {6267ed18-d612-4c80-a26a-1d59dd0b7f32}; !- Schedule Name

OS:Output:Variable,
  {1a0fb731-5ddd-4c2e-8f52-b8ec04102e2a}, !- Handle
  {267330b2-2a0d-43f9-a2bd-3ee7bff8f3a6}, !- Name
  Room 106 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {a806ba5e-1082-4278-a31f-140daf63c7a9}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {490e5540-13e9-4d18-bf57-1c130f8de97f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09f1019d-1339-4d47-95d7-f75a0516ddcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7503dec-6572-426a-a2b3-032ecf6797e7}, !- Handle
  Surface 97,                             !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65fea361-f3f2-47fd-ad07-69f64826ec0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 4 {m}
  0, 12.8016, 6.8072,                     !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 6.8072;                      !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {04d99efd-086b-4dcb-a828-3d17a0281558}, !- Handle
  {607ebde4-6be2-4c97-866c-88fbcb7c4fbf}, !- Name
  Room 204 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {83009c9a-ea45-4a41-92f0-a989e0b48fa8}, !- Handle
  Surface 58 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {0a32c7e2-7c83-403a-9cc0-a80d58f88661}, !- Construction Name
  {53b2abe6-e6c0-4582-aad4-8464b16316d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2464b4-d4fd-4e39-a578-b6472b98e14c}, !- Handle
  Surface 76 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {8e094091-60d8-4f38-886a-c3075fa3db2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36026db8-9a71-4fe4-a284-57e470c968c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {bfdb107a-eb4a-41cc-9dfd-6eddf04b4dda}, !- Handle
  {8221651f-9888-4d5b-af6c-8774eb4a7b18}, !- Name
  Room 104 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {504881e8-d1e8-428f-80d5-c647511a2a7d}, !- Handle
  8720FA,                                 !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {b5885a8e-9051-4620-a118-cc6f9474dc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49d83f43-0090-48c7-81ec-327206483f62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 6.8072;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ac7b42-9d35-4aac-8468-08650635f3e3}, !- Handle
  123 Reversed,                           !- Name
  Wall,                                   !- Surface Type
  {ead50049-48c3-4592-8b34-410e816cd468}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e45536-ed24-43c5-a65b-52b1f7d58370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15365, 5.4864, 4.064,                !- X,Y,Z Vertex 1 {m}
  10.15365, 5.4864, 2.7432,               !- X,Y,Z Vertex 2 {m}
  10.15365, 12.8016, 2.7432,              !- X,Y,Z Vertex 3 {m}
  10.15365, 12.8016, 4.064;               !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {1859ab43-5ea5-487e-9bb1-1b242d3a767d}, !- Handle
  {1811ae04-44d1-4c9f-abea-51669d627859}, !- Name
  Room 205 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SubSurface,
  {a17c6b55-8746-4c0d-a2a1-da31ea0947b6}, !- Handle
  SE_2F_Window_1,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {aa3e9aa9-dc9b-4907-83ba-ddc1dad054aa}, !- Construction Name
  {4d77b56f-b61c-4e55-bb51-81ffd8287135}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.4168, 0, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  7.4168, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  9.3472, 0, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  9.3472, 0, 6.2992;                      !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {b9298b81-f3e7-40d0-b2ff-b29be48d8199}, !- Handle
  Lennox KCA120S4 Stage 1&2 EIRFT,        !- Name
  0.7758738,                              !- Coefficient1 Constant
  -0.00515,                               !- Coefficient2 x
  0.0002254,                              !- Coefficient3 x**2
  -0.004281,                              !- Coefficient4 y
  0.0006657,                              !- Coefficient5 y**2
  -0.0006284,                             !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Surface,
  {14a51bf3-fc4e-4179-b1cc-181bf9d59018}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {808a1b61-7a0e-4f00-8b0f-a5663da464e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b9980a6-a985-48b0-b46d-4599b68bdd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.79525, 5.4864, 2.7432,               !- X,Y,Z Vertex 1 {m}
  12.79525, 0, 2.7432,                    !- X,Y,Z Vertex 2 {m}
  5.48005, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  5.48005, 4.0132, 2.7432,                !- X,Y,Z Vertex 4 {m}
  8.78205, 4.0132, 2.7432,                !- X,Y,Z Vertex 5 {m}
  8.78205, 5.4864, 2.7432;                !- X,Y,Z Vertex 6 {m}

OS:Output:Variable,
  {2d2fff61-6310-4772-b5ac-66c5f3f2494b}, !- Handle
  {cc5252d3-b56e-4b2d-a0f7-48696cb49924}, !- Name
  *,                                      !- Key Value
  Air System Gas Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c90f0c1-ae6e-4136-aa6a-f6315781b800}, !- Handle
  {11a0b6dd-3051-46f9-a569-3a279dccd815}, !- Name
  Room 204 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {7a8599a6-d0fb-47df-9796-f273b4fa5a59}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  {851bf515-1d18-401a-82f9-94c0a3b790c4}, !- Construction Name
  {7269e19c-d47a-41d7-a5e3-eba4847b05ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b201cbb0-cfd1-4165-af10-6bbad2bc9099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 8.7884, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Sensor,
  {1c10e3c8-05eb-4e49-9cdb-c4eab380de73}, !- Handle
  Initial_DOAS_Schedule,                  !- Name
  DOAS-Always 1,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:OutputVariable,
  {9d5fdb53-800d-4b37-88f6-8b571a57cd75}, !- Handle
  Heating Supply Temperature,             !- Name
  ,                                       !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {1010d94a-db39-41bf-b7c8-32385f5b2436}, !- EMS Program or Subroutine Name
  C;                                      !- Units

OS:EnergyManagementSystem:Program,
  {1010d94a-db39-41bf-b7c8-32385f5b2436}, !- Handle
  MakeSetpoint,                           !- Name
  IF {698b34b0-d0d9-4afe-9a63-8e1f9e5faccd} >= 13.89, !- Program Line 1
  SET CoolingSupplyT = 13.89,             !- Program Line 2
  SET HeatingSupplyT = 13.89,             !- Program Line 3
  ELSEIF {698b34b0-d0d9-4afe-9a63-8e1f9e5faccd} <= 7.7, !- Program Line 4
  SET CoolingSupplyT = 13.89,             !- Program Line 5
  SET HeatingSupplyT = 13.89,             !- Program Line 6
  ELSE,                                   !- Program Line 7
  SET CoolingSupplyT = 13.89,             !- Program Line 8
  SET HeatingSupplyT = 13.89,             !- Program Line 9
  ENDIF;                                  !- Program Line 10

OS:EnergyManagementSystem:OutputVariable,
  {01cc2a1c-47aa-4372-886d-b50a7a85c860}, !- Handle
  Cooling Supply Temperature,             !- Name
  ,                                       !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {1010d94a-db39-41bf-b7c8-32385f5b2436}, !- EMS Program or Subroutine Name
  C;                                      !- Units

OS:EnergyManagementSystem:OutputVariable,
  {cb46b61d-94ea-4b49-8c15-788888c140f7}, !- Handle
  DOAS Schedule Value,                    !- Name
  DOAS_Sch,                               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  {1fe3913b-7060-4c1e-9da9-2a0bfc8ee377}; !- EMS Program or Subroutine Name

OS:EnergyManagementSystem:Program,
  {1fe3913b-7060-4c1e-9da9-2a0bfc8ee377}, !- Handle
  MakeDOAS,                               !- Name
  IF MONTH >= 12 || MONTH <= 3,           !- Program Line 1
  IF HOUR >= 6 && HOUR <= 17,             !- Program Line 2
  IF {698b34b0-d0d9-4afe-9a63-8e1f9e5faccd} > 2.5, !- Program Line 3
  SET {13dc21a3-5c11-4823-a551-d94dc37b9210} = {29e505fe-dfae-4491-8c7f-dbe407c46b1b}, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET {13dc21a3-5c11-4823-a551-d94dc37b9210} = {440d9a7a-d700-4b10-9f50-ea7d9acbdc2e}, !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ElSE,                                   !- Program Line 8
  SET {13dc21a3-5c11-4823-a551-d94dc37b9210} = {440d9a7a-d700-4b10-9f50-ea7d9acbdc2e}, !- Program Line 9
  ENDIF,                                  !- Program Line 10
  ElSEIF {698b34b0-d0d9-4afe-9a63-8e1f9e5faccd} > 1.87, !- Program Line 11
  SET {13dc21a3-5c11-4823-a551-d94dc37b9210} = {29e505fe-dfae-4491-8c7f-dbe407c46b1b}, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {13dc21a3-5c11-4823-a551-d94dc37b9210} = {440d9a7a-d700-4b10-9f50-ea7d9acbdc2e}, !- Program Line 14
  ENDIF;                                  !- Program Line 15

OS:EnergyManagementSystem:ProgramCallingManager,
  {fb3249d2-3d78-4b6f-a364-a5116491b8eb}, !- Handle
  SetpointResetManager,                   !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {1010d94a-db39-41bf-b7c8-32385f5b2436}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d74127c5-840a-4774-a6b6-027027110944}, !- Handle
  DOAS_Sch_ResetManager,                  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1fe3913b-7060-4c1e-9da9-2a0bfc8ee377}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {9b06f653-9fc3-4f4a-990e-187de2c9d1af}, !- Handle
  InitializeDOASControl,                  !- Name
  Set {29e505fe-dfae-4491-8c7f-dbe407c46b1b} = 1.0, !- Program Line 1
  Set {440d9a7a-d700-4b10-9f50-ea7d9acbdc2e} = 0.0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {ce1f0af0-941e-43ad-9080-4c2e833311fc}, !- Handle
  Init DOAS Device Control Constants,     !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {9b06f653-9fc3-4f4a-990e-187de2c9d1af}; !- Program Name 1

OS:Facility,
  {1fd7c427-71e4-4180-a336-2c984f63b901}; !- Handle

OS:Rendering:Color,
  {045c521f-3312-43cf-a979-1c343ade356a}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14e14864-38a9-44a5-b415-8451ef7a9be1}, !- Handle
  Rendering Color 2,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {714aab49-3c60-4f41-ac02-c0755554b1d5}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e340a71-f9a5-4533-b38b-5df626b89adb}, !- Handle
  Rendering Color 4,                      !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1cccec8-2139-4d42-8471-2ab0462e209a}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16e64ab1-e018-40f7-9155-19368ffcfcaf}, !- Handle
  Rendering Color 6,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d276e6f-2c20-495f-a429-4d38dcd14035}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f9ea1ceb-8ff8-4592-b023-c2aceaa3b86a}, !- Handle
  Rendering Color 8,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2999556b-b13f-4996-8ebb-09152d7053a4}, !- Handle
  Rendering Color 9,                      !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac0e171c-c1ce-4333-8153-ec60e30ee3fa}, !- Handle
  Rendering Color 10,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2eed794b-b193-4928-b2c1-ab6ad41365c5}, !- Handle
  Rendering Color 11,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa658df1-6be8-4f29-b99c-e01abd9e3df3}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2b0786d-720f-4152-897e-0965797bd6ac}, !- Handle
  Rendering Color 13,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1021fdc6-7612-4c3a-873f-92b45f9f9a36}, !- Handle
  Rendering Color 14,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {696d711f-6fe5-45e6-9108-5da6ef2de1c7}, !- Handle
  Rendering Color 15,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7855eff9-7ad8-4a58-8e8d-9bcc38784c88}, !- Handle
  Rendering Color 16,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09c01346-cd48-4334-aaf6-67fb530d99a7}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64ff8cfa-2bbf-4986-a72f-a4e44fcf3538}, !- Handle
  Rendering Color 18,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fa0ff5a-6af7-4c14-b98e-3ab794737165}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72c3d57a-adf0-4607-abde-a43265d885c2}, !- Handle
  Rendering Color 20,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9308dcf-418b-4084-ab3a-289c54b932e0}, !- Handle
  Rendering Color 21,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88c8dbc4-c872-425e-b14b-6bb2d5cb9c1b}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afa37175-1ccf-4c07-93ab-9334b79cb3b8}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b2bbab4a-f5f8-4b2e-9e79-35d3b65f2006}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b41030b7-c054-4b0d-989d-88e676f9addd}, !- Handle
  Rendering Color 25,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1148f0e1-0ab6-4c70-964b-e3f9cbf38349}, !- Handle
  Rendering Color 26,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

