
OS:Version,
  {a9486ffa-6532-4829-b76e-04833c4821bc}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {93a7791f-ac0c-4dd8-9e55-84dead06a388}, !- Handle
  Seattle Seattle Tacoma Intl A,          !- Name
  47.47,                                  !- Latitude {deg}
  -122.32,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  122,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {63ba32e2-9020-4603-b442-b169e907044e}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {fc167f9d-18f7-406e-be50-aa2826676cb6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {17b0db12-7fb3-41f6-8ec6-f72436d60509}; !- Handle

OS:SimulationControl,
  {4dcae1a7-9492-4a3d-8df3-1cb53b07f2de}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {38d986cd-ff13-447f-b75c-59f4cea9cffa}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8afe60e4-d8bb-424b-8126-803a056f486d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9d045837-b89b-4d30-bdd5-0d61f6041f2e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e99f4641-dc66-4325-9b7f-5d7625c10957}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {3b0d6334-7183-4cbe-8cb1-ecba7e8aa7d5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {3447212c-b4c1-4025-82ae-80d3c545d12d}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {bbf90774-a1ae-4f5a-ba48-a027dbab1998}, !- Handle
  Seattle Seattle Tacoma Intl A,          !- City
  WA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  727930,                                 !- WMO Number
  47.47,                                  !- Latitude {deg}
  -122.32,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  122,                                    !- Elevation {m}
  USA_WA_Seattle-Tacoma.Intl.AP.727930_TMY3.epw, !- Url
  92912389;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {abb4d2a8-d7b9-446f-adbc-c6c79b395333}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Building,
  {9aad852d-4dfa-45de-9c7c-a583fd4e0e68}, !- Handle
  90.1-2007|MediumOffice,                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {97e1d279-0ce0-43db-bcf6-e04278bf09a1}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {21e21c77-4b67-49a7-9c5d-8ed8864935a9}, !- Default Schedule Set Name
  {67d307f8-484a-4b38-a51b-1d45a5a57b16}, !- Group Rendering Name
  {cf991f8a-52f0-47dc-acff-939c2f281510}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {67d307f8-484a-4b38-a51b-1d45a5a57b16}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b048f87a-08b1-47d7-a17e-fc6c1db10a35}; !- Group Rendering Name

OS:Space,
  {806180e6-3915-42a2-bb50-01549429c322}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {817c5b53-39c5-443c-b1f5-5c8362d90bcc}; !- Thermal Zone Name

OS:Surface,
  {29c673d8-1436-4ada-b151-0b04198bb536}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {806180e6-3915-42a2-bb50-01549429c322}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e51630-4523-46d1-8915-c46aa013c635}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {806180e6-3915-42a2-bb50-01549429c322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a8ffc8-4dc2-41ae-8137-41244cc252fa}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {806180e6-3915-42a2-bb50-01549429c322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b07e12-e268-4d35-b20f-985546cd5ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec1936a-272f-421a-9777-0828eaaaebcd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {806180e6-3915-42a2-bb50-01549429c322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b55a32fc-91e9-4e36-9884-062ad3f4d0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0dfa7c1-c311-43b1-8a2e-ffe4d61f9721}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {806180e6-3915-42a2-bb50-01549429c322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb69fea9-c51b-4829-90f3-aeb2d40f29f9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {806180e6-3915-42a2-bb50-01549429c322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {817c5b53-39c5-443c-b1f5-5c8362d90bcc}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15bebce3-a5b7-4bdc-9567-a5a817863b83}, !- Zone Air Inlet Port List
  {dca88e63-f040-4aa6-9514-81924fcce5ab}, !- Zone Air Exhaust Port List
  {29350690-a6fc-4129-8044-44814988d8c5}, !- Zone Air Node Name
  {db9440ec-7e4c-483c-8274-ff93a691c982}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa6a3136-2736-4f2e-a4f5-14473feec42e}, !- Group Rendering Name
  {1b4d2b69-0aee-44f1-88bd-22ee46c6d284}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10796f45-b593-4724-9244-73a5314e8fbf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Name
  {29350690-a6fc-4129-8044-44814988d8c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29350690-a6fc-4129-8044-44814988d8c5}, !- Handle
  {9e452ab2-a88f-4ff1-8b02-ffbf09753902}, !- Name
  {817c5b53-39c5-443c-b1f5-5c8362d90bcc}, !- Source Object
  11,                                     !- Outlet Port
  {10796f45-b593-4724-9244-73a5314e8fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15bebce3-a5b7-4bdc-9567-a5a817863b83}, !- Handle
  {28b37041-2f80-46f8-9bfa-b3f4d1963223}, !- Name
  {817c5b53-39c5-443c-b1f5-5c8362d90bcc}, !- HVAC Component
  {48e63373-d57c-47c2-8c17-76cdc75e4d9d}; !- Port 1

OS:PortList,
  {dca88e63-f040-4aa6-9514-81924fcce5ab}, !- Handle
  {5bf3008c-359d-4fa9-a9f1-428ae6ed6c0d}, !- Name
  {817c5b53-39c5-443c-b1f5-5c8362d90bcc}; !- HVAC Component

OS:PortList,
  {db9440ec-7e4c-483c-8274-ff93a691c982}, !- Handle
  {949c49bf-50b0-4bbe-be8b-226b3cb599b6}, !- Name
  {817c5b53-39c5-443c-b1f5-5c8362d90bcc}, !- HVAC Component
  {c921bfb4-5b65-4444-8cc4-bf1c043fe4d7}; !- Port 1

OS:Sizing:Zone,
  {54bcdb83-d479-4ad4-8fbf-330de8857597}, !- Handle
  {817c5b53-39c5-443c-b1f5-5c8362d90bcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a3b269c-d751-4009-902e-f16fe490bd6d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {817c5b53-39c5-443c-b1f5-5c8362d90bcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dbf67787-15a9-4497-aaf0-f368c10d3503}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {0598e175-ac28-416f-a28e-614222afa965}; !- Thermal Zone Name

OS:Surface,
  {78c6c57f-32b6-48b4-876e-12c7445f0a15}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccfd4932-1add-4a68-bc20-221668099242}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625f45d4-4666-4e3d-82ca-e8d55d5c2958}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be1aea0-0624-4025-be56-9b908c75127f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e448b7d3-0ca0-4ac7-be62-1b1933a0eb09}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b1ddde-bd7d-4bd3-936e-3000d1b2ed6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 15.7428157866771, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b07e12-e268-4d35-b20f-985546cd5ffd}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a8ffc8-4dc2-41ae-8137-41244cc252fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5fa504-2243-44af-9fd9-33079dab9a56}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0598e175-ac28-416f-a28e-614222afa965}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7db14709-d6d5-4048-a1f2-873d80f7e248}, !- Zone Air Inlet Port List
  {90b5e102-8f24-499d-a59f-066c1fd1d96f}, !- Zone Air Exhaust Port List
  {050d8f40-2482-49a6-aa47-ebe4948833b0}, !- Zone Air Node Name
  {f8f950d9-787c-4930-92d9-852eed1a8136}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df39654f-66c9-45d8-b687-26c3ddaffe6e}, !- Group Rendering Name
  {5e90f0a3-4479-47b8-b69e-d51a7962846e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3822b96c-7a49-47ef-8c9f-bf62e0df4d0e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Name
  {050d8f40-2482-49a6-aa47-ebe4948833b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {050d8f40-2482-49a6-aa47-ebe4948833b0}, !- Handle
  {a9103063-1026-4cb5-9e53-06d7d5781e6a}, !- Name
  {0598e175-ac28-416f-a28e-614222afa965}, !- Source Object
  11,                                     !- Outlet Port
  {3822b96c-7a49-47ef-8c9f-bf62e0df4d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7db14709-d6d5-4048-a1f2-873d80f7e248}, !- Handle
  {c9f8f296-c5e3-4709-924c-6dd69202eacd}, !- Name
  {0598e175-ac28-416f-a28e-614222afa965}, !- HVAC Component
  {63f03ebb-bcb6-4c74-8d14-02a0bd97d34a}; !- Port 1

OS:PortList,
  {90b5e102-8f24-499d-a59f-066c1fd1d96f}, !- Handle
  {17e1dda3-1af6-4ebd-96d2-3988a1114e9c}, !- Name
  {0598e175-ac28-416f-a28e-614222afa965}; !- HVAC Component

OS:PortList,
  {f8f950d9-787c-4930-92d9-852eed1a8136}, !- Handle
  {3edf0cd5-310a-4ce3-abb6-cddf052a1e59}, !- Name
  {0598e175-ac28-416f-a28e-614222afa965}, !- HVAC Component
  {6c461e10-ef7c-45fb-9aac-d273026656ef}; !- Port 1

OS:Sizing:Zone,
  {1f133b5d-f7b8-4b26-b961-75ddcd3e888d}, !- Handle
  {0598e175-ac28-416f-a28e-614222afa965}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ee2abbf-93aa-4ace-8492-cc48b3623fe3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {0598e175-ac28-416f-a28e-614222afa965}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65936597-44b5-4676-8c95-5b9836d43c1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {71700e8e-3683-4808-b6d4-ca39a589a659}; !- Thermal Zone Name

OS:Surface,
  {31e86875-94ae-4cae-8083-e42df82dae68}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe0ba0a-2be4-4a5c-a20b-503f03b91e46}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b1a45ae-b1b0-4f99-a5cb-f6d9f87fa4bf}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1cf2576-bd92-4138-b657-2ecf06969a1d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {376ad9e5-e126-496b-86b3-b52956d8d2fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999996, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be1aea0-0624-4025-be56-9b908c75127f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625f45d4-4666-4e3d-82ca-e8d55d5c2958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe714596-f132-4aaa-a8fe-939ce787a455}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71700e8e-3683-4808-b6d4-ca39a589a659}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e51f91ea-68a5-4bae-abec-a4205990685b}, !- Zone Air Inlet Port List
  {ce745516-06a0-4d92-8f03-1d8c02808cf8}, !- Zone Air Exhaust Port List
  {2a105876-5307-48b1-a124-0abdc2108374}, !- Zone Air Node Name
  {93a475de-a476-4491-af73-70474e71aa2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0a21533-4b5f-47d3-8558-ffed7405b8ea}, !- Group Rendering Name
  {89be340c-c21e-429e-9673-efe420934eaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79c8b157-7f0c-45de-810e-e14e104c150c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Name
  {2a105876-5307-48b1-a124-0abdc2108374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a105876-5307-48b1-a124-0abdc2108374}, !- Handle
  {32f0a7dc-3b01-4a8f-8c32-5b27e00b1518}, !- Name
  {71700e8e-3683-4808-b6d4-ca39a589a659}, !- Source Object
  11,                                     !- Outlet Port
  {79c8b157-7f0c-45de-810e-e14e104c150c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e51f91ea-68a5-4bae-abec-a4205990685b}, !- Handle
  {35e28dd6-6cf7-4297-9ba4-d9c5fb70e3ee}, !- Name
  {71700e8e-3683-4808-b6d4-ca39a589a659}, !- HVAC Component
  {510e50ef-3804-4019-a3db-0eeabe7dd8cc}; !- Port 1

OS:PortList,
  {ce745516-06a0-4d92-8f03-1d8c02808cf8}, !- Handle
  {6f9b7ba7-6408-4c50-a464-c311284d1fb2}, !- Name
  {71700e8e-3683-4808-b6d4-ca39a589a659}; !- HVAC Component

OS:PortList,
  {93a475de-a476-4491-af73-70474e71aa2d}, !- Handle
  {c9419392-5c93-4992-96ce-a53f66323960}, !- Name
  {71700e8e-3683-4808-b6d4-ca39a589a659}, !- HVAC Component
  {e22e8ddd-d5e7-4136-bae4-1df15cc9a427}; !- Port 1

OS:Sizing:Zone,
  {208df7e9-ef57-4704-9ebe-01417a80bb8c}, !- Handle
  {71700e8e-3683-4808-b6d4-ca39a589a659}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {025b122d-0812-465c-ae79-31bb4fa7bbe1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {71700e8e-3683-4808-b6d4-ca39a589a659}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00ec102b-3663-4faa-b88c-1e7a95327bf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {289a23c5-bc01-4e3d-b865-3f6abd3a235b}; !- Thermal Zone Name

OS:Surface,
  {21801163-1f54-4ab3-974b-a261216f2904}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55a32fc-91e9-4e36-9884-062ad3f4d0ec}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ec1936a-272f-421a-9777-0828eaaaebcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {818580c5-a89c-4dd1-ad1c-8f47a5a056cb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1cafc44-7127-4d3c-ae3e-89bd692d8766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724aabc8-27f6-40c0-b688-6862ae295792}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55d48b66-8d0e-4ddb-8d22-217d250a2ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50beb62-49ca-47ff-aae3-1fb94d248fc2}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c20be7a-60be-4f4e-bb95-4cb8233b1211}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {289a23c5-bc01-4e3d-b865-3f6abd3a235b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37b68673-220b-4cf6-8483-d72eaa2f3011}, !- Zone Air Inlet Port List
  {2d3c646f-ef27-494f-86a3-d0294db801d6}, !- Zone Air Exhaust Port List
  {98c53fa9-e90a-4477-a8c3-fa069385eb34}, !- Zone Air Node Name
  {f38eff43-daac-489c-94c3-021f3cfbeb15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de1b3333-d7de-45fe-b59c-fc7e959414ca}, !- Group Rendering Name
  {a0b52212-c848-4c99-80fe-5da680571376}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9bbdbfc-32e0-492f-bf4b-cc76d0d336ba}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Name
  {98c53fa9-e90a-4477-a8c3-fa069385eb34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98c53fa9-e90a-4477-a8c3-fa069385eb34}, !- Handle
  {c793bb6c-3819-4c8c-9279-f50a62ee1acb}, !- Name
  {289a23c5-bc01-4e3d-b865-3f6abd3a235b}, !- Source Object
  11,                                     !- Outlet Port
  {b9bbdbfc-32e0-492f-bf4b-cc76d0d336ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37b68673-220b-4cf6-8483-d72eaa2f3011}, !- Handle
  {b894525a-9810-4207-865b-0afb4750768e}, !- Name
  {289a23c5-bc01-4e3d-b865-3f6abd3a235b}, !- HVAC Component
  {4bbf4537-8b71-4bff-bce9-dacff75966aa}; !- Port 1

OS:PortList,
  {2d3c646f-ef27-494f-86a3-d0294db801d6}, !- Handle
  {6b0ef73a-43a2-4751-9fa2-ad058af67fd3}, !- Name
  {289a23c5-bc01-4e3d-b865-3f6abd3a235b}; !- HVAC Component

OS:PortList,
  {f38eff43-daac-489c-94c3-021f3cfbeb15}, !- Handle
  {3a9a3891-5ef3-408f-8b1c-fad9e3ffdaab}, !- Name
  {289a23c5-bc01-4e3d-b865-3f6abd3a235b}, !- HVAC Component
  {6d9a8ba9-6f9a-4bbe-afd9-f06bf8097c54}; !- Port 1

OS:Sizing:Zone,
  {9af372c4-331e-4a0f-b9b4-5516257a0519}, !- Handle
  {289a23c5-bc01-4e3d-b865-3f6abd3a235b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2d81e53-8917-4234-92fd-f89b8992a124}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {289a23c5-bc01-4e3d-b865-3f6abd3a235b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {674f164f-181a-4a41-8bbf-1002b7f8e496}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4e7a6ff2-7edf-4d4c-a52c-dc8156062a3c}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {e1f35ef0-7b13-41b3-91b6-3da79791f0b0}; !- Thermal Zone Name

OS:Surface,
  {dfa4bda4-bb17-43fe-9783-9398daf18bc6}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e7a6ff2-7edf-4d4c-a52c-dc8156062a3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b1ddde-bd7d-4bd3-936e-3000d1b2ed6e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7a6ff2-7edf-4d4c-a52c-dc8156062a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e448b7d3-0ca0-4ac7-be62-1b1933a0eb09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1135f5-1eb9-4f74-87bd-818aad8ff6e4}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7a6ff2-7edf-4d4c-a52c-dc8156062a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c43b96e4-bdd5-4282-ab0a-848cb8e0fd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 15.7428157866771, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {760a1239-f6e2-40e0-a718-a707f255007b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7a6ff2-7edf-4d4c-a52c-dc8156062a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e90c09e-78e0-4ee7-b1b8-6931fcd99598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 15.7428157866771, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cafc44-7127-4d3c-ae3e-89bd692d8766}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7a6ff2-7edf-4d4c-a52c-dc8156062a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {818580c5-a89c-4dd1-ad1c-8f47a5a056cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {474424f8-d9cb-43fa-a165-4e1bb7a30c98}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e7a6ff2-7edf-4d4c-a52c-dc8156062a3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1f35ef0-7b13-41b3-91b6-3da79791f0b0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51a38682-3c67-471c-bf31-541996ee6ff8}, !- Zone Air Inlet Port List
  {0171362f-abab-49d8-b63d-6518f1a93dce}, !- Zone Air Exhaust Port List
  {7d138dbc-a70a-4f0c-a807-b0745dbd5277}, !- Zone Air Node Name
  {c1a0b10f-7d32-4ee3-82a9-6469cad43bed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e307278-85ad-4936-8f01-4223a1578887}, !- Group Rendering Name
  {15dc99f9-ca75-4ca5-9b3f-b00c007f9201}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {050e63ec-930b-448b-a0bd-40973ddd148f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Name
  {7d138dbc-a70a-4f0c-a807-b0745dbd5277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d138dbc-a70a-4f0c-a807-b0745dbd5277}, !- Handle
  {bb0eae61-e016-472b-b065-0974ae6d7c4f}, !- Name
  {e1f35ef0-7b13-41b3-91b6-3da79791f0b0}, !- Source Object
  11,                                     !- Outlet Port
  {050e63ec-930b-448b-a0bd-40973ddd148f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51a38682-3c67-471c-bf31-541996ee6ff8}, !- Handle
  {4d249437-0561-44dd-8031-cf67920acee9}, !- Name
  {e1f35ef0-7b13-41b3-91b6-3da79791f0b0}, !- HVAC Component
  {ab77523f-d0ed-42a5-bd5e-af4ac2830f13}; !- Port 1

OS:PortList,
  {0171362f-abab-49d8-b63d-6518f1a93dce}, !- Handle
  {a3480587-e882-4dc5-93ac-73c5ad85c066}, !- Name
  {e1f35ef0-7b13-41b3-91b6-3da79791f0b0}; !- HVAC Component

OS:PortList,
  {c1a0b10f-7d32-4ee3-82a9-6469cad43bed}, !- Handle
  {5dd81b03-6596-4847-bb47-a2d3dc2608f8}, !- Name
  {e1f35ef0-7b13-41b3-91b6-3da79791f0b0}, !- HVAC Component
  {22e98117-61a7-4f19-8c3a-59cba91d3c40}; !- Port 1

OS:Sizing:Zone,
  {23988606-b999-4095-b217-20ff2af53596}, !- Handle
  {e1f35ef0-7b13-41b3-91b6-3da79791f0b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99a0dc79-28e9-48ef-b76d-189922cb727e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {e1f35ef0-7b13-41b3-91b6-3da79791f0b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f90ed40-e560-4ce2-b538-99aba4102d63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {3882332f-cff6-4bc2-a82e-982baea7443f}; !- Thermal Zone Name

OS:Surface,
  {3c4a3d08-7bbc-4ecb-a7c2-63209ccb5e3b}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {376ad9e5-e126-496b-86b3-b52956d8d2fd}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1cf2576-bd92-4138-b657-2ecf06969a1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2e8d664-3150-4f6f-903e-978cbdc42056}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999996, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4eb3fc-5efe-4411-b264-2c9c901c677d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc17871-6229-40b1-b896-55b8cc3c238f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  28.1862236800156, 4.57199999999996, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43b96e4-bdd5-4282-ab0a-848cb8e0fd52}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb1135f5-1eb9-4f74-87bd-818aad8ff6e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.1862236800156, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.1862236800156, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {514fbb68-93c7-4026-934e-1413c19c8d36}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1862236800156, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  28.1862236800156, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3882332f-cff6-4bc2-a82e-982baea7443f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bc2a5fa-14c7-4f2b-ac93-3ce384bc3914}, !- Zone Air Inlet Port List
  {d3e99d16-5bea-47bb-b5f8-70fd98af4c0d}, !- Zone Air Exhaust Port List
  {1af969c7-6c58-42c8-8513-815ed6d0d92b}, !- Zone Air Node Name
  {f91a8d28-9cb1-4334-90b8-848a227355bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf5f188c-dc39-4a88-a35a-0c6757386a4b}, !- Group Rendering Name
  {4bbc09e1-dcdf-4716-80e7-6b82c623b909}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b7df8b9-8912-49f5-99a0-8de9c4037165}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Name
  {1af969c7-6c58-42c8-8513-815ed6d0d92b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1af969c7-6c58-42c8-8513-815ed6d0d92b}, !- Handle
  {6ec8de00-c1ed-44f6-8a02-9f8412587970}, !- Name
  {3882332f-cff6-4bc2-a82e-982baea7443f}, !- Source Object
  11,                                     !- Outlet Port
  {7b7df8b9-8912-49f5-99a0-8de9c4037165}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bc2a5fa-14c7-4f2b-ac93-3ce384bc3914}, !- Handle
  {6505297a-a7f7-47ca-8acc-fbd0df2b2c4b}, !- Name
  {3882332f-cff6-4bc2-a82e-982baea7443f}, !- HVAC Component
  {546c6c9f-1e11-4923-830e-47bfbb3c6385}; !- Port 1

OS:PortList,
  {d3e99d16-5bea-47bb-b5f8-70fd98af4c0d}, !- Handle
  {15dce1d8-fbf7-4ec2-822f-19d13dd9fe2e}, !- Name
  {3882332f-cff6-4bc2-a82e-982baea7443f}; !- HVAC Component

OS:PortList,
  {f91a8d28-9cb1-4334-90b8-848a227355bf}, !- Handle
  {5402c60f-3a65-4d33-a4b0-5998bd55cc87}, !- Name
  {3882332f-cff6-4bc2-a82e-982baea7443f}, !- HVAC Component
  {1ccc5a53-df47-450f-89fd-7fb665d704a2}; !- Port 1

OS:Sizing:Zone,
  {1bf667fe-e155-466e-8ad2-9ff392fb9cbb}, !- Handle
  {3882332f-cff6-4bc2-a82e-982baea7443f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5252a995-dde5-4ad8-ad17-c21f0b81481a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {3882332f-cff6-4bc2-a82e-982baea7443f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b7a8b8d-0aaf-4b4a-9dfb-30f3ac94a775}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {c1b15368-c5e7-4568-9467-0c18299ae610}; !- Thermal Zone Name

OS:Surface,
  {fbf91562-285b-48b0-b1ca-83e08821dd81}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55d48b66-8d0e-4ddb-8d22-217d250a2ad9}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724aabc8-27f6-40c0-b688-6862ae295792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d74dd7f-bced-48bf-a8c9-661cbd6b156b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e25538b-d09a-4704-a5b9-e4d13fffca51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c60c7cd5-2c7d-4d75-bc9c-110eacc77249}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76fd751a-814d-48b0-a5aa-1c60b1970f5c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.44089209850063e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96925853-055a-47a4-8cd5-d86cc6c00441}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1b15368-c5e7-4568-9467-0c18299ae610}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9072508a-6e6c-48c0-8e5c-7071d0d27106}, !- Zone Air Inlet Port List
  {9d9cea9c-ac19-4257-9bda-03064f9634c8}, !- Zone Air Exhaust Port List
  {5580def5-ad48-43d9-b635-dfa603f3f99c}, !- Zone Air Node Name
  {f605f470-abb9-4e66-aa9e-38c0e5135de3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15e73c66-eb62-4289-b153-9f390bc2ccf9}, !- Group Rendering Name
  {c57ec82f-cbc7-4d5e-bf9a-da9076b03e40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bdbac24-70db-4652-9f33-de6d0fa7767d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Name
  {5580def5-ad48-43d9-b635-dfa603f3f99c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5580def5-ad48-43d9-b635-dfa603f3f99c}, !- Handle
  {acbf6d91-6fb2-41f7-8173-67ab03e3bdfd}, !- Name
  {c1b15368-c5e7-4568-9467-0c18299ae610}, !- Source Object
  11,                                     !- Outlet Port
  {7bdbac24-70db-4652-9f33-de6d0fa7767d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9072508a-6e6c-48c0-8e5c-7071d0d27106}, !- Handle
  {c4867290-2d78-4cb8-b9c6-86aa0d6e5d7a}, !- Name
  {c1b15368-c5e7-4568-9467-0c18299ae610}, !- HVAC Component
  {f73934ef-9908-4f78-9cfe-76ab8eb52188}; !- Port 1

OS:PortList,
  {9d9cea9c-ac19-4257-9bda-03064f9634c8}, !- Handle
  {b0af033f-0cfa-4bca-b2e4-17b56daa348e}, !- Name
  {c1b15368-c5e7-4568-9467-0c18299ae610}; !- HVAC Component

OS:PortList,
  {f605f470-abb9-4e66-aa9e-38c0e5135de3}, !- Handle
  {d6603cc7-189a-4ef3-ad96-8be3169d3f0c}, !- Name
  {c1b15368-c5e7-4568-9467-0c18299ae610}, !- HVAC Component
  {7a644df5-1f48-4946-9973-a9580798e36f}; !- Port 1

OS:Sizing:Zone,
  {29e1343c-e07c-4510-8dfb-2042faf22a76}, !- Handle
  {c1b15368-c5e7-4568-9467-0c18299ae610}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41547a8f-4d6b-4a6c-bb13-958c8c9a8479}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c1b15368-c5e7-4568-9467-0c18299ae610}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f03b5fe-aac2-463a-8781-b9185885d6ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -7.87140789333854,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {3dd696d3-55f3-476b-858a-ae6b1b64b6a1}; !- Thermal Zone Name

OS:Surface,
  {d159846d-91be-4ee7-8681-c1067047a354}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e90c09e-78e0-4ee7-b1b8-6931fcd99598}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {760a1239-f6e2-40e0-a718-a707f255007b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19249c8-b8c9-42c8-ae90-7a3c9a533b12}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb3c245-a1e1-4c23-bd13-f6330dcd26df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8a14d2-1ee7-48f4-a07c-915d670528cc}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7428157866771, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e25538b-d09a-4704-a5b9-e4d13fffca51}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d74dd7f-bced-48bf-a8c9-661cbd6b156b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f045ef-83b3-481d-8815-7d986c3776f4}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 15.7428157866771, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3dd696d3-55f3-476b-858a-ae6b1b64b6a1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5200e683-543f-4a61-b7e1-8d92a1a4e5b3}, !- Zone Air Inlet Port List
  {ac510712-f007-403b-a474-4d1e3dec7a14}, !- Zone Air Exhaust Port List
  {28c62f8c-1349-451c-8e00-82ecefd61c95}, !- Zone Air Node Name
  {44ba3fc1-eb5f-4a3d-9a5d-5bcf732f13ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5bb7f7fd-9ee2-4057-8e02-34bc6d666402}, !- Group Rendering Name
  {13b939e1-ff4b-4597-892b-4407cf00428c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3505e264-272c-4749-ba5f-1dabd59c1c68}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Name
  {28c62f8c-1349-451c-8e00-82ecefd61c95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28c62f8c-1349-451c-8e00-82ecefd61c95}, !- Handle
  {e303c3e3-4bc9-4b20-9287-fe2a4a4f28f8}, !- Name
  {3dd696d3-55f3-476b-858a-ae6b1b64b6a1}, !- Source Object
  11,                                     !- Outlet Port
  {3505e264-272c-4749-ba5f-1dabd59c1c68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5200e683-543f-4a61-b7e1-8d92a1a4e5b3}, !- Handle
  {32ba926e-743f-4089-b91d-c8cad35c63aa}, !- Name
  {3dd696d3-55f3-476b-858a-ae6b1b64b6a1}, !- HVAC Component
  {2f0e12ac-8079-4d84-a6ea-c900ccab52a8}; !- Port 1

OS:PortList,
  {ac510712-f007-403b-a474-4d1e3dec7a14}, !- Handle
  {362e2848-94de-43ea-b739-13cd02cf8d9b}, !- Name
  {3dd696d3-55f3-476b-858a-ae6b1b64b6a1}; !- HVAC Component

OS:PortList,
  {44ba3fc1-eb5f-4a3d-9a5d-5bcf732f13ad}, !- Handle
  {43896cba-d0fb-423a-a1d2-9a768bf929de}, !- Name
  {3dd696d3-55f3-476b-858a-ae6b1b64b6a1}, !- HVAC Component
  {80ce1e21-2a2e-4d66-a02e-57f28d4b691b}; !- Port 1

OS:Sizing:Zone,
  {c199d2d2-5d99-4bff-9842-93e6b2778095}, !- Handle
  {3dd696d3-55f3-476b-858a-ae6b1b64b6a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ea9c3f9-047e-48fa-b369-9030316412db}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {3dd696d3-55f3-476b-858a-ae6b1b64b6a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9febd28-c6b9-4c71-92bd-e43dc62d3223}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  7.87140789333854,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a29b7b3-d043-43f2-bc4b-b0af148ee896}, !- Building Story Name
  {a7df532e-aebf-4112-a2a7-6ff10b174ed1}; !- Thermal Zone Name

OS:Surface,
  {e3fe9369-fa64-4764-982e-335605ff75de}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc17871-6229-40b1-b896-55b8cc3c238f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be4eb3fc-5efe-4411-b264-2c9c901c677d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d4c698-308b-40fc-a0c3-33365cd8b86e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef05a35c-6617-4711-8ef7-65bfb067e47c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999996, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb3c245-a1e1-4c23-bd13-f6330dcd26df}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f19249c8-b8c9-42c8-ae90-7a3c9a533b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f5cc03c-ad2b-4142-a9d9-e47aca8dfb89}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999996, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7df532e-aebf-4112-a2a7-6ff10b174ed1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03ccd2f2-1258-4f8e-8333-a0b2f4a98439}, !- Zone Air Inlet Port List
  {5d54518d-a953-41ff-b668-56da841929b0}, !- Zone Air Exhaust Port List
  {cdd5be91-c3c3-4f0f-b1b2-9957909c9162}, !- Zone Air Node Name
  {88316ff5-e904-477a-88fc-a30925ce46b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3ef1cd1-e48e-4ed7-9961-43e7e9a3649a}, !- Group Rendering Name
  {0a679b59-ddee-4371-a90a-96b2799662e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5cfa8c5-600a-4918-877c-a53d99aec589}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Name
  {cdd5be91-c3c3-4f0f-b1b2-9957909c9162}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdd5be91-c3c3-4f0f-b1b2-9957909c9162}, !- Handle
  {e686b6e9-5da8-4e87-addd-4708841c472d}, !- Name
  {a7df532e-aebf-4112-a2a7-6ff10b174ed1}, !- Source Object
  11,                                     !- Outlet Port
  {c5cfa8c5-600a-4918-877c-a53d99aec589}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03ccd2f2-1258-4f8e-8333-a0b2f4a98439}, !- Handle
  {afc8aaa1-f1b4-4ead-af36-bcb4aa3c8090}, !- Name
  {a7df532e-aebf-4112-a2a7-6ff10b174ed1}, !- HVAC Component
  {21c9fbbd-a0ec-4b0d-931f-557fdbd362a6}; !- Port 1

OS:PortList,
  {5d54518d-a953-41ff-b668-56da841929b0}, !- Handle
  {0e92feec-34d1-45b0-a9a2-06aca001a369}, !- Name
  {a7df532e-aebf-4112-a2a7-6ff10b174ed1}; !- HVAC Component

OS:PortList,
  {88316ff5-e904-477a-88fc-a30925ce46b5}, !- Handle
  {f62acce9-838e-4f38-953d-9672d5d78b44}, !- Name
  {a7df532e-aebf-4112-a2a7-6ff10b174ed1}, !- HVAC Component
  {786935c3-ca9e-48a8-9a51-1cccc1ce2244}; !- Port 1

OS:Sizing:Zone,
  {257576c8-14e1-46a0-a173-7fbed1708af5}, !- Handle
  {a7df532e-aebf-4112-a2a7-6ff10b174ed1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b74797ff-19c5-4f5f-8fd2-ddd49ecb56a8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a7df532e-aebf-4112-a2a7-6ff10b174ed1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7ab2adb-8f64-424e-8604-d8c2ab989098}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d71a312e-cc16-4a74-b9f2-633fb028a448}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1e51630-4523-46d1-8915-c46aa013c635}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54660000000001, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000438, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000438, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f61d7c2-932c-4fdb-b737-6174536cd468}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0dfa7c1-c311-43b1-8a2e-ffe4d61f9721}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 4.44089209850063e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2d51aef-3540-48ac-a6fa-94583e857dbb}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd8a14d2-1ee7-48f4-a07c-915d670528cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000053, 2.07382508735493, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 15.7174157866771, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 15.7174157866771, 2.07382508735493; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d34b0a30-3487-4f0e-ab7d-26542ccb8af3}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2e8d664-3150-4f6f-903e-978cbdc42056}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1608236800156, 4.57199999999996, 2.07195292672197, !- X,Y,Z Vertex 1 {m}
  28.1608236800156, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999996, 2.07195292672197; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5e35f0f-db73-4d7f-84af-a5ffbb687838}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccfd4932-1add-4a68-bc20-221668099242}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 15.7174157866771, 2.07382508735493, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 15.7174157866771, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000065, 2.07382508735493; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2eb5212-833b-4308-ad28-6207c7c8bbf0}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abe0ba0a-2be4-4a5c-a20b-503f03b91e46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.54659999999996, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999941, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a475c39-4de5-4d4f-8216-c73af5e269eb}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b1a45ae-b1b0-4f99-a5cb-f6d9f87fa4bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999996, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.57199999999996, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f569d2c-bf44-4046-a13e-d88bdedf6a59}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b50beb62-49ca-47ff-aae3-1fb94d248fc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-14, 2.07195292672197, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  28.1608236800156, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  28.1608236800156, 4.44089209850063e-14, 2.07195292672197; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b01f3e-7c12-4ed0-96cf-edd6ba9aa906}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76fd751a-814d-48b0-a5aa-1c60b1970f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 4.44089209850063e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 4.44089209850063e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 4.44089209850063e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d056b33a-3feb-4b08-89fa-d44ac19b040a}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c60c7cd5-2c7d-4d75-bc9c-110eacc77249}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000444, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54660000000001, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {034a4611-c105-4ec2-9e72-0d39435cbc26}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef05a35c-6617-4711-8ef7-65bfb067e47c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999947, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999996, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {773b4cd7-eff1-47c6-9fd2-8cfb18b3fc47}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2d4c698-308b-40fc-a0c3-33365cd8b86e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999996, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999996, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {e0b57215-b6ab-4a77-9c5c-adf331151e86}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {78434289-37ae-4bbf-97a7-cdc3c0c887ad}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {98593625-1c5f-4988-b43d-97062b06cd2f}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {78434289-37ae-4bbf-97a7-cdc3c0c887ad}, !- People Definition Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {712b2979-2474-40fa-984d-ed1f625ea94f}, !- Work Efficiency Schedule Name
  {1760984c-de96-42c0-9239-1db14e16e592}, !- Clothing Insulation Schedule Name
  {032bca6b-3090-4b85-afde-14f2570f62a1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1760984c-de96-42c0-9239-1db14e16e592}, !- Handle
  Clothing Schedule,                      !- Name
  {fbad76fc-fc68-4015-a9ce-46b9589ef889}, !- Schedule Type Limits Name
  {1af6411d-c39a-477b-ba4c-ed7eb5f6b85d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1af6411d-c39a-477b-ba4c-ed7eb5f6b85d}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {fbad76fc-fc68-4015-a9ce-46b9589ef889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72d7a71a-8ab1-49ae-8b49-edd7a22e9178}, !- Handle
  Schedule Rule 1,                        !- Name
  {1760984c-de96-42c0-9239-1db14e16e592}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10595f53-1787-40da-86e8-9564177acccc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10595f53-1787-40da-86e8-9564177acccc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {fbad76fc-fc68-4015-a9ce-46b9589ef889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fbad76fc-fc68-4015-a9ce-46b9589ef889}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {032bca6b-3090-4b85-afde-14f2570f62a1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {68a37ebb-2fe5-483e-b258-4c5b55520138}, !- Schedule Type Limits Name
  {29223d51-4b2f-4bf9-ac5a-56b1c10cb579}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29223d51-4b2f-4bf9-ac5a-56b1c10cb579}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {68a37ebb-2fe5-483e-b258-4c5b55520138}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {68a37ebb-2fe5-483e-b258-4c5b55520138}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {712b2979-2474-40fa-984d-ed1f625ea94f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {d8227420-e6b5-4a2c-ab16-7e50b2477229}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8227420-e6b5-4a2c-ab16-7e50b2477229}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {4a54ab4c-070e-4068-831b-7e7f8313e46e}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {45b2be7b-aa77-4082-a2ee-ce80a89c6e70}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {4a54ab4c-070e-4068-831b-7e7f8313e46e}, !- Lights Definition Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6cce6a3d-8603-471e-95bf-dea3440cbe42}, !- Handle
  {4a54ab4c-070e-4068-831b-7e7f8313e46e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2abc5048-fa46-45fa-8913-789a28a2d5cc}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {87609c0a-db33-4d31-af1b-2926a7788697}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {2abc5048-fa46-45fa-8913-789a28a2d5cc}, !- Electric Equipment Definition Name
  {95013684-05f3-453d-8c35-f4bb670cd438}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cf991f8a-52f0-47dc-acff-939c2f281510}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {21e21c77-4b67-49a7-9c5d-8ed8864935a9}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8dafcf9-5c3d-4730-b095-dccc4c2d4074}, !- Number of People Schedule Name
  {64a35840-a0b8-4381-82d3-f550059cab0c}, !- People Activity Level Schedule Name
  {96444d42-0690-4847-8741-acc24b60360f}, !- Lighting Schedule Name
  {2e79fec5-a6d6-45ca-ab51-73b254b10b4f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55e3df9a-3ce8-4acd-a5ad-cd0aea11d802}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f8dafcf9-5c3d-4730-b095-dccc4c2d4074}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {2227b09f-7e90-4c5c-911f-9727ff6a4350}, !- Default Day Schedule Name
  {402fed61-e21f-4bd2-baf4-b71992ac9d28}, !- Summer Design Day Schedule Name
  {8d3ccd45-25e1-4cdf-91b9-9dc3894132f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2227b09f-7e90-4c5c-911f-9727ff6a4350}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e26611b-9a7e-49b4-87af-2bbd210ec174}, !- Handle
  Schedule Rule 2,                        !- Name
  {f8dafcf9-5c3d-4730-b095-dccc4c2d4074}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcb1627a-a850-4faf-81f6-72700e53c3b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcb1627a-a850-4faf-81f6-72700e53c3b4}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {402fed61-e21f-4bd2-baf4-b71992ac9d28}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {65557847-2d6a-4a90-a65f-41d09a743827}, !- Handle
  Schedule Rule 3,                        !- Name
  {f8dafcf9-5c3d-4730-b095-dccc4c2d4074}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {765442c4-ef40-4e65-b44c-a4b0411c7283}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {765442c4-ef40-4e65-b44c-a4b0411c7283}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {8d3ccd45-25e1-4cdf-91b9-9dc3894132f6}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {64a35840-a0b8-4381-82d3-f550059cab0c}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {9ca8aec3-0c72-4ccf-9270-9ad1218c9232}, !- Schedule Type Limits Name
  {5782a78c-335b-4b1b-b2fc-68615fd00be7}, !- Default Day Schedule Name
  {882f4973-8f41-4fed-afb1-358454ef2459}, !- Summer Design Day Schedule Name
  {ce304143-0482-4d6d-807d-05d452429414}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5782a78c-335b-4b1b-b2fc-68615fd00be7}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {9ca8aec3-0c72-4ccf-9270-9ad1218c9232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ce304143-0482-4d6d-807d-05d452429414}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {9ca8aec3-0c72-4ccf-9270-9ad1218c9232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {882f4973-8f41-4fed-afb1-358454ef2459}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {9ca8aec3-0c72-4ccf-9270-9ad1218c9232}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9ca8aec3-0c72-4ccf-9270-9ad1218c9232}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {96444d42-0690-4847-8741-acc24b60360f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {b2610912-e793-42d4-a75e-c9831e50c4df}, !- Default Day Schedule Name
  {99151d4b-cf53-4f16-9877-b5f5a7abe6f9}, !- Summer Design Day Schedule Name
  {f7536e46-6dd2-4f24-9b4c-65935404f0e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2610912-e793-42d4-a75e-c9831e50c4df}, !- Handle
  Schedule Day 5,                         !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74c57059-16f7-4af8-ad91-018957c97044}, !- Handle
  Schedule Rule 4,                        !- Name
  {96444d42-0690-4847-8741-acc24b60360f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c8c591a7-5878-43e4-83d1-ac082d39230f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8c591a7-5878-43e4-83d1-ac082d39230f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {99151d4b-cf53-4f16-9877-b5f5a7abe6f9}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf9d41f9-f41e-40d4-84af-f07762817eb1}, !- Handle
  Schedule Rule 5,                        !- Name
  {96444d42-0690-4847-8741-acc24b60360f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c195f93-fe07-4c9f-8858-2a10365ddc00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c195f93-fe07-4c9f-8858-2a10365ddc00}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {98c6fcb3-2827-4303-b633-8483ca67ff6e}, !- Handle
  Schedule Rule 6,                        !- Name
  {96444d42-0690-4847-8741-acc24b60360f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0620d78-ad2a-49be-8b7a-76b24787720d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0620d78-ad2a-49be-8b7a-76b24787720d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {f7536e46-6dd2-4f24-9b4c-65935404f0e1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e79fec5-a6d6-45ca-ab51-73b254b10b4f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {73fe19b7-6db5-47f7-a8c0-8da60080907a}, !- Default Day Schedule Name
  {b3a21a6f-4caf-4736-af98-038bfab323de}, !- Summer Design Day Schedule Name
  {49302a5d-fa85-4fd0-95ca-6432cd7afbe5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73fe19b7-6db5-47f7-a8c0-8da60080907a}, !- Handle
  Schedule Day 8,                         !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4ad6e13-4d95-4d78-b9ea-9947f3a10c98}, !- Handle
  Schedule Rule 7,                        !- Name
  {2e79fec5-a6d6-45ca-ab51-73b254b10b4f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed52ba2a-14f4-4982-aaae-6b82c889c014}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed52ba2a-14f4-4982-aaae-6b82c889c014}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b3a21a6f-4caf-4736-af98-038bfab323de}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1c54d3b-5ff9-42d2-9d7a-360cae4a00b5}, !- Handle
  Schedule Rule 8,                        !- Name
  {2e79fec5-a6d6-45ca-ab51-73b254b10b4f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24a5ccaf-6a04-4c6a-87c6-9bffce8e6899}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24a5ccaf-6a04-4c6a-87c6-9bffce8e6899}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7d54d45a-2829-4de8-ac38-b66f651a2b3f}, !- Handle
  Schedule Rule 9,                        !- Name
  {2e79fec5-a6d6-45ca-ab51-73b254b10b4f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69d156fb-bb87-45b9-abcc-b4eedf2c0594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69d156fb-bb87-45b9-abcc-b4eedf2c0594}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {49302a5d-fa85-4fd0-95ca-6432cd7afbe5}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {55e3df9a-3ce8-4acd-a5ad-cd0aea11d802}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {3450612b-fad3-4438-aca0-b6707d4e1105}, !- Default Day Schedule Name
  {6db809fa-ca38-4c7d-927f-e52808786099}, !- Summer Design Day Schedule Name
  {83ae1010-bff3-4d33-b508-7f2804f148df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3450612b-fad3-4438-aca0-b6707d4e1105}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6db809fa-ca38-4c7d-927f-e52808786099}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72adc4bf-58ad-4887-9441-38564cc147d7}, !- Handle
  Schedule Rule 10,                       !- Name
  {55e3df9a-3ce8-4acd-a5ad-cd0aea11d802}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aafb783e-55a5-4acc-9dbd-e5ba4b909acb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aafb783e-55a5-4acc-9dbd-e5ba4b909acb}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83ae1010-bff3-4d33-b508-7f2804f148df}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e80a67b-c964-49be-8d96-ee22eab72567}, !- Handle
  Schedule Rule 11,                       !- Name
  {55e3df9a-3ce8-4acd-a5ad-cd0aea11d802}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aec94c26-1b3d-4d4c-abbe-6aeec1404b0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aec94c26-1b3d-4d4c-abbe-6aeec1404b0f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {97e1d279-0ce0-43db-bcf6-e04278bf09a1}, !- Handle
  Res 90.1-2007 - Office - ASHRAE 169-2013-5B, !- Name
  {03d2d5d6-46dc-4d55-aca0-d0f566983cf6}, !- Default Exterior Surface Constructions Name
  {0abe8c6e-ef00-454f-bf21-bf4202f29693}, !- Default Interior Surface Constructions Name
  {ad4663a1-ecbb-4719-a16d-ddc79edb885b}, !- Default Ground Contact Surface Constructions Name
  {6803ba40-62bd-403a-b845-9aec0936c4e0}, !- Default Exterior SubSurface Constructions Name
  {cd01b95f-bb66-47f6-b03f-68b4905b7135}, !- Default Interior SubSurface Constructions Name
  {07ce4c14-5f39-4e12-a202-0026848d404f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {03d2d5d6-46dc-4d55-aca0-d0f566983cf6}, !- Handle
  Default Surface Constructions 1,        !- Name
  {16468ced-171e-49be-b87d-e9f061f0cbab}, !- Floor Construction Name
  {6e0f9dfd-9794-4e9a-9273-8e9c0d96ccba}, !- Wall Construction Name
  {63794b2e-8578-43df-94e5-f000cad6d1b1}; !- Roof Ceiling Construction Name

OS:Construction,
  {16468ced-171e-49be-b87d-e9f061f0cbab}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  {3c9a5f22-4a9e-4ee9-b190-4d8bc9ad86dd}, !- Surface Rendering Name
  {88ac9d2e-e865-4407-b06e-9856043481dc}, !- Layer 1
  {f56282ef-e688-41f0-856c-e70559ce806f}, !- Layer 2
  {4834bd2a-9001-46d6-bc1f-6fad82838af2}; !- Layer 3

OS:StandardsInformation:Construction,
  {cbf0db27-41e8-4573-a25f-a2546fdc674f}, !- Handle
  {16468ced-171e-49be-b87d-e9f061f0cbab}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {88ac9d2e-e865-4407-b06e-9856043481dc}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f56282ef-e688-41f0-856c-e70559ce806f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4834bd2a-9001-46d6-bc1f-6fad82838af2}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6e0f9dfd-9794-4e9a-9273-8e9c0d96ccba}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  {106d6254-029c-4be9-90af-a157bc632c8c}, !- Surface Rendering Name
  {9f921780-41c5-47aa-8eb0-e9909c61a1cc}, !- Layer 1
  {d259cfc5-2155-4798-bd7c-80375e8dd6fe}, !- Layer 2
  {98b62d9d-b198-4e50-879d-3aa5c3538985}, !- Layer 3
  {482c7473-32b6-4148-9808-abff547332ad}; !- Layer 4

OS:StandardsInformation:Construction,
  {a6439542-a962-4343-89a3-41b9077568a5}, !- Handle
  {6e0f9dfd-9794-4e9a-9273-8e9c0d96ccba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9f921780-41c5-47aa-8eb0-e9909c61a1cc}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d259cfc5-2155-4798-bd7c-80375e8dd6fe}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {98b62d9d-b198-4e50-879d-3aa5c3538985}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {482c7473-32b6-4148-9808-abff547332ad}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {63794b2e-8578-43df-94e5-f000cad6d1b1}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  {350ea560-7b3e-48bb-9c6f-ce550a4cceed}, !- Surface Rendering Name
  {1e63d5a5-4e63-4408-a04f-aa3c368ce814}, !- Layer 1
  {d98641b4-41ee-4f16-acfc-197792b046aa}, !- Layer 2
  {e5d83207-8f84-4ef3-b66c-1ac7b5496526}; !- Layer 3

OS:StandardsInformation:Construction,
  {4172b5d5-5260-4317-9f55-08a9d9c3d882}, !- Handle
  {63794b2e-8578-43df-94e5-f000cad6d1b1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {1e63d5a5-4e63-4408-a04f-aa3c368ce814}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d98641b4-41ee-4f16-acfc-197792b046aa}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e5d83207-8f84-4ef3-b66c-1ac7b5496526}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0abe8c6e-ef00-454f-bf21-bf4202f29693}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9f9adf3b-449e-47da-8a99-c5114832d85c}, !- Floor Construction Name
  {d6dd157b-123d-4cd7-99d2-23c5d4da4e5f}, !- Wall Construction Name
  {5fecaa35-f85f-4756-a538-71cdce6d3791}; !- Roof Ceiling Construction Name

OS:Construction,
  {9f9adf3b-449e-47da-8a99-c5114832d85c}, !- Handle
  Typical Interior Floor,                 !- Name
  {2f08778c-526a-45b5-b262-ff720770ce54}, !- Surface Rendering Name
  {d73237a8-0592-4242-ba18-c100f3c7f536}, !- Layer 1
  {d384f5de-346d-4393-bd56-ccae77ac48cd}; !- Layer 2

OS:StandardsInformation:Construction,
  {52e26f96-9664-4673-b782-45329ec85672}, !- Handle
  {9f9adf3b-449e-47da-8a99-c5114832d85c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d73237a8-0592-4242-ba18-c100f3c7f536}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {d384f5de-346d-4393-bd56-ccae77ac48cd}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d6dd157b-123d-4cd7-99d2-23c5d4da4e5f}, !- Handle
  Typical Interior Wall,                  !- Name
  {0cb27c2e-eaf2-4e56-ba2a-d2d50a0ac5e6}, !- Surface Rendering Name
  {0f5c3622-e1f0-4cf7-9a5c-edaca69cdd93}, !- Layer 1
  {0f5c3622-e1f0-4cf7-9a5c-edaca69cdd93}; !- Layer 2

OS:StandardsInformation:Construction,
  {c39264c0-9fee-4af5-889e-8a2f68843aba}, !- Handle
  {d6dd157b-123d-4cd7-99d2-23c5d4da4e5f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0f5c3622-e1f0-4cf7-9a5c-edaca69cdd93}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5fecaa35-f85f-4756-a538-71cdce6d3791}, !- Handle
  Typical Interior Ceiling,               !- Name
  {a6b7f06c-e591-4670-b929-740cbd8b78de}, !- Surface Rendering Name
  {d384f5de-346d-4393-bd56-ccae77ac48cd}, !- Layer 1
  {d73237a8-0592-4242-ba18-c100f3c7f536}; !- Layer 2

OS:StandardsInformation:Construction,
  {239a66c7-4aa2-4637-9c64-0514fff09d21}, !- Handle
  {5fecaa35-f85f-4756-a538-71cdce6d3791}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ad4663a1-ecbb-4719-a16d-ddc79edb885b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c1bb1d97-0c45-4b15-821a-f6a24ca4749e}, !- Floor Construction Name
  {5f952deb-0628-4f5e-bf95-2576786dc4d0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c1bb1d97-0c45-4b15-821a-f6a24ca4749e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {b8fb892a-7d00-4009-8189-5ba3fcab63eb}, !- Surface Rendering Name
  {2ba4bb46-f463-49af-8082-aaf607853f8c}, !- Layer 1
  {4834bd2a-9001-46d6-bc1f-6fad82838af2}; !- Layer 2

OS:StandardsInformation:Construction,
  {ac22749e-8081-43f1-983f-608dc82a19de}, !- Handle
  {c1bb1d97-0c45-4b15-821a-f6a24ca4749e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f8f8a0bb-a767-4597-b205-0c65a561fdc8}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2ba4bb46-f463-49af-8082-aaf607853f8c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f952deb-0628-4f5e-bf95-2576786dc4d0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {4f7ebc02-aa9e-4786-a4da-c1b6a0df6a79}, !- Surface Rendering Name
  {a37de016-bb42-446e-8fc6-782dc889b14c}; !- Layer 1

OS:StandardsInformation:Construction,
  {daaa33c5-c84d-431d-9288-0abccc2e1376}, !- Handle
  {5f952deb-0628-4f5e-bf95-2576786dc4d0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a37de016-bb42-446e-8fc6-782dc889b14c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {6803ba40-62bd-403a-b845-9aec0936c4e0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {827c0ace-0e4d-4448-98aa-06bb3af33d2c}, !- Fixed Window Construction Name
  {827c0ace-0e4d-4448-98aa-06bb3af33d2c}, !- Operable Window Construction Name
  {17e954e3-2e75-4887-b601-c686d48e84a5}, !- Door Construction Name
  {0da2d914-03c0-4494-a469-03509bceaae0}, !- Glass Door Construction Name
  {2f7d64f2-b6f9-407a-9d85-08c4367370ad}, !- Overhead Door Construction Name
  {7574f1af-fe56-4ae8-a1d1-e3edf83ae4a3}, !- Skylight Construction Name
  {efcd42f0-ec67-403c-b5c3-fdd34f9b2077}, !- Tubular Daylight Dome Construction Name
  {efcd42f0-ec67-403c-b5c3-fdd34f9b2077}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {827c0ace-0e4d-4448-98aa-06bb3af33d2c}, !- Handle
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  {f8134028-aada-4948-bb38-6f71f6f5877c}, !- Surface Rendering Name
  {b8b806e2-c03d-4435-932e-4a9790122123}, !- Layer 1
  {836b1fae-6abc-49d1-887d-79f0e99a3902}, !- Layer 2
  {24c2be8f-7416-451b-abe6-49f2aa570eac}; !- Layer 3

OS:StandardsInformation:Construction,
  {6b24b3af-0592-471f-bb6c-4e19eae843c5}, !- Handle
  {827c0ace-0e4d-4448-98aa-06bb3af33d2c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {b8b806e2-c03d-4435-932e-4a9790122123}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {836b1fae-6abc-49d1-887d-79f0e99a3902}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {24c2be8f-7416-451b-abe6-49f2aa570eac}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {17e954e3-2e75-4887-b601-c686d48e84a5}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {9c7b37b1-5e42-43e7-bfb4-6bbb4be0dcb2}, !- Surface Rendering Name
  {2458799c-3b49-480a-a6af-a7744dfa3c5f}, !- Layer 1
  {f8f8a0bb-a767-4597-b205-0c65a561fdc8}; !- Layer 2

OS:StandardsInformation:Construction,
  {061b137a-2944-4934-91c0-e771a6b9af96}, !- Handle
  {17e954e3-2e75-4887-b601-c686d48e84a5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2458799c-3b49-480a-a6af-a7744dfa3c5f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0da2d914-03c0-4494-a469-03509bceaae0}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  {0bdd7b79-b39b-4d66-b57d-788df76b917a}, !- Surface Rendering Name
  {40079393-4c4f-42b1-b36b-b277fd278cfe}; !- Layer 1

OS:StandardsInformation:Construction,
  {455d9633-7cd1-4612-aeeb-d1ed99008b46}, !- Handle
  {0da2d914-03c0-4494-a469-03509bceaae0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {40079393-4c4f-42b1-b36b-b277fd278cfe}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {2f7d64f2-b6f9-407a-9d85-08c4367370ad}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {0a03bfe6-1bda-4d8c-bb68-e42fe0c73fe9}, !- Surface Rendering Name
  {650cba23-52c3-4e9a-80da-cca086b36393}; !- Layer 1

OS:StandardsInformation:Construction,
  {07d1f2cb-dbdb-413b-88aa-d087baa98eec}, !- Handle
  {2f7d64f2-b6f9-407a-9d85-08c4367370ad}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {650cba23-52c3-4e9a-80da-cca086b36393}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7574f1af-fe56-4ae8-a1d1-e3edf83ae4a3}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.77, !- Name
  {63179695-daea-438f-98e7-579ee54c22f7}, !- Surface Rendering Name
  {79a64e9c-5f78-40b6-a30a-9a8ac8e0cd25}; !- Layer 1

OS:StandardsInformation:Construction,
  {57571d1c-728d-41f9-b67a-69292f9dc746}, !- Handle
  {7574f1af-fe56-4ae8-a1d1-e3edf83ae4a3}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {79a64e9c-5f78-40b6-a30a-9a8ac8e0cd25}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.77, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.77,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {efcd42f0-ec67-403c-b5c3-fdd34f9b2077}, !- Handle
  Typical Interior Window,                !- Name
  {188e8272-e049-4ff0-9ea7-a7d5aac26f68}, !- Surface Rendering Name
  {9ac835f9-bd46-4822-9517-7a4e0ca6dde6}; !- Layer 1

OS:StandardsInformation:Construction,
  {7dd0dd6c-867b-419b-84d7-b26c03f95989}, !- Handle
  {efcd42f0-ec67-403c-b5c3-fdd34f9b2077}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9ac835f9-bd46-4822-9517-7a4e0ca6dde6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {cd01b95f-bb66-47f6-b03f-68b4905b7135}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {efcd42f0-ec67-403c-b5c3-fdd34f9b2077}, !- Fixed Window Construction Name
  {efcd42f0-ec67-403c-b5c3-fdd34f9b2077}, !- Operable Window Construction Name
  {fee55fc9-7924-4781-980f-84cdcad0fb86}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fee55fc9-7924-4781-980f-84cdcad0fb86}, !- Handle
  Typical Interior Door,                  !- Name
  {2855df65-f666-4d02-8109-fd0de7cc976d}, !- Surface Rendering Name
  {f8780e48-9d30-4521-9fac-ceaf00ecf754}; !- Layer 1

OS:StandardsInformation:Construction,
  {40681c66-1d20-4649-9a1d-ae46780b0a6b}, !- Handle
  {fee55fc9-7924-4781-980f-84cdcad0fb86}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f8780e48-9d30-4521-9fac-ceaf00ecf754}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {07ce4c14-5f39-4e12-a202-0026848d404f}, !- Handle
  Typical Interior Partition,             !- Name
  {7d8acd45-de49-41f4-968f-a0be2e83139a}, !- Surface Rendering Name
  {f8780e48-9d30-4521-9fac-ceaf00ecf754}; !- Layer 1

OS:StandardsInformation:Construction,
  {456577b7-f412-41ba-86e7-a513ff9194f6}, !- Handle
  {07ce4c14-5f39-4e12-a202-0026848d404f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Handle
  Always On Discrete,                     !- Name
  {2f5c5e5e-c055-456b-9515-bd13904f6f08}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2f5c5e5e-c055-456b-9515-bd13904f6f08}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {937618f1-57c4-44e7-9580-992e56d004d6}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Space or SpaceType Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9bdc442b-6c5d-479f-a0fb-4e740484bf5c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {806180e6-3915-42a2-bb50-01549429c322}, !- Space or SpaceType Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e8a77a4-6433-4f6c-b2bb-2c2a674eba6b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Space or SpaceType Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78273ac0-6f27-430d-acfb-f9f27d455c0f}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Space or SpaceType Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed1a8995-be16-410d-9fae-898320889f43}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Space or SpaceType Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9386cf16-4af3-460a-bbc8-1d784f4e021a}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Space or SpaceType Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {144a7019-529a-45f2-942e-da8ad4783133}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Space or SpaceType Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d12d8f1c-1ed9-4650-8edb-ad99814db98a}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Space or SpaceType Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {7daa077b-c697-45e0-8383-82cb47dbbaf1}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {91c3ff58-471b-4e2c-834f-7cfbb4aa7b5f}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {e4df800d-49d9-4510-87e5-8af1aeb22359}, !- Default Day Schedule Name
  {6503415a-3cdd-460b-bee0-16b5b856d1b8}, !- Summer Design Day Schedule Name
  {70747d37-4fb2-40ab-a613-a5770b2856b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4df800d-49d9-4510-87e5-8af1aeb22359}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {6503415a-3cdd-460b-bee0-16b5b856d1b8}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {0494f78a-207b-4906-89cc-83bb9f83ce83}, !- Handle
  Schedule Rule 12,                       !- Name
  {91c3ff58-471b-4e2c-834f-7cfbb4aa7b5f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d33cb06-1c5d-422c-b6c7-f86a2eb1aec2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d33cb06-1c5d-422c-b6c7-f86a2eb1aec2}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {70747d37-4fb2-40ab-a613-a5770b2856b2}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {c5ba650b-67cb-44db-a274-51f33344c946}, !- Handle
  Schedule Rule 13,                       !- Name
  {91c3ff58-471b-4e2c-834f-7cfbb4aa7b5f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1ea9391-e6dd-4ae2-8af1-dd8b0b873e7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1ea9391-e6dd-4ae2-8af1-dd8b0b873e7c}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {d985dd92-10dc-4845-8c4c-69774f8badb2}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 WUC 0.16gpm at 140F, !- Name
  {04e97533-deca-48a6-8070-d74283d62ea9}, !- Inlet Node Name
  {793cfed5-04de-4511-82d4-00596aeab656}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7a67cbdd-f8d7-4628-8d00-0300933609d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aedaa6f8-b5f8-481b-b105-a087905f4cef}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.99975142465865e-06,                   !- Peak Flow Rate {m3/s}
  {d062b670-4eed-4903-9311-b510ffc100cf}, !- Target Temperature Schedule Name
  {34b6b755-7409-4494-a128-0cbfa56f6bd1}, !- Sensible Fraction Schedule Name
  {868ae791-767d-4192-9394-48792a66d74a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34b6b755-7409-4494-a128-0cbfa56f6bd1}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {294adb21-b7f7-42dc-b18b-7d24b7a398fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {294adb21-b7f7-42dc-b18b-7d24b7a398fd}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {868ae791-767d-4192-9394-48792a66d74a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {4b5027d0-ae3b-451b-a2c4-d6817891e32b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b5027d0-ae3b-451b-a2c4-d6817891e32b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d062b670-4eed-4903-9311-b510ffc100cf}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  {0cd09f43-a235-4c12-8b0d-1ac651e0fee3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cd09f43-a235-4c12-8b0d-1ac651e0fee3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {7a67cbdd-f8d7-4628-8d00-0300933609d4}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Service Water Use 0.16gpm at 140F, !- Name
  {aedaa6f8-b5f8-481b-b105-a087905f4cef}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {91c3ff58-471b-4e2c-834f-7cfbb4aa7b5f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f8ec4a94-997e-41e7-b4b6-96bac0eaca8c}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {33ad7cfd-c0c8-4558-92f6-d6a37871a82e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f4e9cef3-2622-45fc-abeb-3c867d34f553}, !- Plant Side Inlet Node Name
  {43be578f-b9d4-4290-88e0-e6055090ba68}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {abe26ebd-3006-479a-b71b-038af4dbeaa4}, !- Demand Side Inlet Node Name
  {5b5dddab-d11e-4fdf-83b6-e0f90a7ffa5f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f6e0943d-f84e-4e1b-9642-a8abfda42fb8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5dd64d23-a163-40c4-ab2e-b60597f297c8}, !- Demand Mixer Name
  {3c995e42-9ba2-4ebc-9b21-7f15d5d205f9}, !- Demand Splitter Name
  {2a0f4cc0-3019-4a06-9461-d40c5c691e6b}, !- Supply Mixer Name
  {e8b31748-4927-4c3f-8e60-16921c3ea988}; !- Supply Splitter Name

OS:Node,
  {dc55d067-a132-489a-ba6f-751e4c28c4d2}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {f4e9cef3-2622-45fc-abeb-3c867d34f553}, !- Inlet Port
  {b5f462ac-b48a-40e0-a61d-dd24518bbe05}; !- Outlet Port

OS:Node,
  {33ad7cfd-c0c8-4558-92f6-d6a37871a82e}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {040e1191-87b6-46d9-bd33-19d5f650f4cd}, !- Inlet Port
  {43be578f-b9d4-4290-88e0-e6055090ba68}; !- Outlet Port

OS:Node,
  {159642fb-46fc-41fd-bd37-610a28c71a14}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr Supply Inlet Water Node, !- Name
  {6b46220e-8cd2-4e6d-9710-ba5467846261}, !- Inlet Port
  {3b2facc7-c577-462e-9da5-bb8c68891c55}; !- Outlet Port

OS:Connector:Mixer,
  {2a0f4cc0-3019-4a06-9461-d40c5c691e6b}, !- Handle
  Connector Mixer 1,                      !- Name
  {22fe099e-a45e-4767-bf54-bc98ac0e76f8}, !- Outlet Branch Name
  {78284eda-7004-41a0-990f-a1fd6b088bca}, !- Inlet Branch Name 1
  {f8deb466-439e-4b9a-be9d-5bef3e26d12b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e8b31748-4927-4c3f-8e60-16921c3ea988}, !- Handle
  Connector Splitter 1,                   !- Name
  {32d93e8d-02be-4185-95b6-d068587a4ca9}, !- Inlet Branch Name
  {6b46220e-8cd2-4e6d-9710-ba5467846261}, !- Outlet Branch Name 1
  {f08fb96d-b30b-4bc7-878b-8a4b65c2c7df}; !- Outlet Branch Name 2

OS:Connection,
  {f4e9cef3-2622-45fc-abeb-3c867d34f553}, !- Handle
  {77809fe1-f501-461d-a43a-1f780692ffaa}, !- Name
  {f8ec4a94-997e-41e7-b4b6-96bac0eaca8c}, !- Source Object
  14,                                     !- Outlet Port
  {dc55d067-a132-489a-ba6f-751e4c28c4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b46220e-8cd2-4e6d-9710-ba5467846261}, !- Handle
  {5ea11ceb-2828-4453-bcbd-1ac32fd82f9b}, !- Name
  {e8b31748-4927-4c3f-8e60-16921c3ea988}, !- Source Object
  3,                                      !- Outlet Port
  {159642fb-46fc-41fd-bd37-610a28c71a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43be578f-b9d4-4290-88e0-e6055090ba68}, !- Handle
  {482bf254-6c95-4952-9a8e-09248a134d1c}, !- Name
  {33ad7cfd-c0c8-4558-92f6-d6a37871a82e}, !- Source Object
  3,                                      !- Outlet Port
  {f8ec4a94-997e-41e7-b4b6-96bac0eaca8c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9cebb51d-9898-43df-98fa-ab80b9f694b9}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {abe26ebd-3006-479a-b71b-038af4dbeaa4}, !- Inlet Port
  {46df399a-eed0-49fb-ab07-8d6f9fe7b51f}; !- Outlet Port

OS:Node,
  {7fc9a45c-a55f-4828-83d8-52dfc61982fa}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {90cfc2ca-0949-4cca-ba77-cc43fbd0b26f}, !- Inlet Port
  {5b5dddab-d11e-4fdf-83b6-e0f90a7ffa5f}; !- Outlet Port

OS:Node,
  {f789f5ba-b7c2-4694-a40b-abcb234f36f5}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {147ef295-57eb-495e-8062-1afa072960bd}, !- Inlet Port
  {435983b6-635e-4ef5-ad4c-6eb293df0c82}; !- Outlet Port

OS:Connector:Mixer,
  {5dd64d23-a163-40c4-ab2e-b60597f297c8}, !- Handle
  Connector Mixer 2,                      !- Name
  {1f614890-80be-42de-adae-e35d93c2dcdc}, !- Outlet Branch Name
  {20bfa8f9-dcba-49c3-b80d-82b05619ce10}, !- Inlet Branch Name 1
  {6c3f356f-9f00-4a3c-88a4-300fe61c71cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3c995e42-9ba2-4ebc-9b21-7f15d5d205f9}, !- Handle
  Connector Splitter 2,                   !- Name
  {289cc1f6-52fd-4161-a6ac-99e2e89ef8ca}, !- Inlet Branch Name
  {147ef295-57eb-495e-8062-1afa072960bd}, !- Outlet Branch Name 1
  {2f83c177-c33c-4b54-ba32-92f056a4e82f}; !- Outlet Branch Name 2

OS:Connection,
  {abe26ebd-3006-479a-b71b-038af4dbeaa4}, !- Handle
  {1d136b77-ebe5-46b7-8f98-1adc9d89298a}, !- Name
  {f8ec4a94-997e-41e7-b4b6-96bac0eaca8c}, !- Source Object
  17,                                     !- Outlet Port
  {9cebb51d-9898-43df-98fa-ab80b9f694b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147ef295-57eb-495e-8062-1afa072960bd}, !- Handle
  {acc5b879-b260-4bba-bf0d-033c491f97cd}, !- Name
  {3c995e42-9ba2-4ebc-9b21-7f15d5d205f9}, !- Source Object
  3,                                      !- Outlet Port
  {f789f5ba-b7c2-4694-a40b-abcb234f36f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5dddab-d11e-4fdf-83b6-e0f90a7ffa5f}, !- Handle
  {ac2dd274-c503-4b5d-a60c-6d4d69dfd2f5}, !- Name
  {7fc9a45c-a55f-4828-83d8-52dfc61982fa}, !- Source Object
  3,                                      !- Outlet Port
  {f8ec4a94-997e-41e7-b4b6-96bac0eaca8c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {44971317-e0e0-48a3-9c97-1e811cdd1e3c}, !- Handle
  {f8ec4a94-997e-41e7-b4b6-96bac0eaca8c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f6e0943d-f84e-4e1b-9642-a8abfda42fb8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {30ab78c1-a8f1-45ee-b28d-fd316859f6d4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {82d0a58d-82dc-4348-b0ef-216d57269a77}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {30ab78c1-a8f1-45ee-b28d-fd316859f6d4}, !- Schedule Type Limits Name
  {223624ba-d374-4d5e-a149-bcb209f148ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {223624ba-d374-4d5e-a149-bcb209f148ed}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {30ab78c1-a8f1-45ee-b28d-fd316859f6d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e133170e-6f7d-4813-9726-81c11205a0ba}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {82d0a58d-82dc-4348-b0ef-216d57269a77}, !- Schedule Name
  {33ad7cfd-c0c8-4558-92f6-d6a37871a82e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4a4c63c7-74a5-41dd-bd5c-c742ea42662a}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {b5f462ac-b48a-40e0-a61d-dd24518bbe05}, !- Inlet Node Name
  {0eeaaab6-e68c-4242-adde-ad45adf2d25b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5bdd313a-67bb-4601-808b-7e8234b9e4cc}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {0eeaaab6-e68c-4242-adde-ad45adf2d25b}, !- Inlet Port
  {32d93e8d-02be-4185-95b6-d068587a4ca9}; !- Outlet Port

OS:Connection,
  {b5f462ac-b48a-40e0-a61d-dd24518bbe05}, !- Handle
  {db9bff8d-7649-498e-94b9-f8ef20f491bc}, !- Name
  {dc55d067-a132-489a-ba6f-751e4c28c4d2}, !- Source Object
  3,                                      !- Outlet Port
  {4a4c63c7-74a5-41dd-bd5c-c742ea42662a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eeaaab6-e68c-4242-adde-ad45adf2d25b}, !- Handle
  {42bf5b7b-c6ed-4d2e-a9f3-2c64d58640dd}, !- Name
  {4a4c63c7-74a5-41dd-bd5c-c742ea42662a}, !- Source Object
  3,                                      !- Outlet Port
  {5bdd313a-67bb-4601-808b-7e8234b9e4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d93e8d-02be-4185-95b6-d068587a4ca9}, !- Handle
  {80a9c6f7-0f81-4783-8f6e-80e521c02fc0}, !- Name
  {5bdd313a-67bb-4601-808b-7e8234b9e4cc}, !- Source Object
  3,                                      !- Outlet Port
  {e8b31748-4927-4c3f-8e60-16921c3ea988}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {01e33c28-e1a0-42de-a93b-30a1cc9a6b3b}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {c0216e45-f74b-4c82-b0fc-6144457576b7}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {82d0a58d-82dc-4348-b0ef-216d57269a77}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1668.07541032663,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {125be0d2-f3ff-4dba-beb5-b304631e553d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.779053669365897,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.779053669365897,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3b2facc7-c577-462e-9da5-bb8c68891c55}, !- Use Side Inlet Node Name
  {0d6ab56c-5b33-4a4f-91f0-3e8f39f57990}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {125be0d2-f3ff-4dba-beb5-b304631e553d}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {01e33c28-e1a0-42de-a93b-30a1cc9a6b3b}, !- Schedule Type Limits Name
  {f6ea79f4-d717-4f39-937e-cfc0f7f0d8fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6ea79f4-d717-4f39-937e-cfc0f7f0d8fa}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {01e33c28-e1a0-42de-a93b-30a1cc9a6b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {3c574900-0173-4d22-ac7a-68aad13939ab}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr Supply Outlet Water Node, !- Name
  {0d6ab56c-5b33-4a4f-91f0-3e8f39f57990}, !- Inlet Port
  {78284eda-7004-41a0-990f-a1fd6b088bca}; !- Outlet Port

OS:Connection,
  {3b2facc7-c577-462e-9da5-bb8c68891c55}, !- Handle
  {89f5da51-1864-4aca-b606-f58811d88bdc}, !- Name
  {159642fb-46fc-41fd-bd37-610a28c71a14}, !- Source Object
  3,                                      !- Outlet Port
  {c0216e45-f74b-4c82-b0fc-6144457576b7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0d6ab56c-5b33-4a4f-91f0-3e8f39f57990}, !- Handle
  {0697b337-6a7e-441c-88f6-90eb308c95fe}, !- Name
  {c0216e45-f74b-4c82-b0fc-6144457576b7}, !- Source Object
  32,                                     !- Outlet Port
  {3c574900-0173-4d22-ac7a-68aad13939ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78284eda-7004-41a0-990f-a1fd6b088bca}, !- Handle
  {286ca0ea-4f66-4c8d-9d88-5ae0f50f1742}, !- Name
  {3c574900-0173-4d22-ac7a-68aad13939ab}, !- Source Object
  3,                                      !- Outlet Port
  {2a0f4cc0-3019-4a06-9461-d40c5c691e6b}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {7cb10e1b-c90a-4c0c-9b23-941ba1ae53e2}, !- Handle
  {c0216e45-f74b-4c82-b0fc-6144457576b7}; !- Object Name

OS:Schedule:Ruleset,
  {03b27aa4-ef56-4e3e-b285-ae308e141214}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  {7594a52b-e4fd-46a9-aeeb-b3cd85df3bcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7594a52b-e4fd-46a9-aeeb-b3cd85df3bcb}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed23e255-b843-4daf-8404-4456df656dcc}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  {47ed0182-791f-43c7-8e9e-5b8e4f55a3bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47ed0182-791f-43c7-8e9e-5b8e4f55a3bc}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {d5560d61-4b5e-4a67-a87f-86bbd35d434a}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4f207282-a5a2-4fcf-b139-c3f8b8e7fb95}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  {9429b5d3-7c24-4e5f-bfef-9cf96ceb5c6d}, !- Surface Rendering Name
  {04afa7b8-3234-4e37-a2ab-b504dc4e1f45}, !- Layer 1
  {d5560d61-4b5e-4a67-a87f-86bbd35d434a}; !- Layer 2

OS:Material,
  {04afa7b8-3234-4e37-a2ab-b504dc4e1f45}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {f455937a-b5a3-4f4e-a37f-9299aeedaa1b}, !- Handle
  Office Shared Service Water Loop Pipe 199.9999999999996ft, !- Name
  {4f207282-a5a2-4fcf-b139-c3f8b8e7fb95}, !- Construction
  {46df399a-eed0-49fb-ab07-8d6f9fe7b51f}, !- Fluid Inlet Node
  {dc47c794-1335-43c4-90d7-7a7fb4ee6645}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {03b27aa4-ef56-4e3e-b285-ae308e141214}, !- Ambient Temperature Schedule
  {ed23e255-b843-4daf-8404-4456df656dcc}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  60.9599999999999;                       !- Pipe Length {m}

OS:Node,
  {a6d86ebd-8ba8-4ab1-8d14-78d8ed5956cf}, !- Handle
  Office Shared Service Water Loop Pipe 199.9999999999996ft Outlet Water Node, !- Name
  {dc47c794-1335-43c4-90d7-7a7fb4ee6645}, !- Inlet Port
  {289cc1f6-52fd-4161-a6ac-99e2e89ef8ca}; !- Outlet Port

OS:Connection,
  {46df399a-eed0-49fb-ab07-8d6f9fe7b51f}, !- Handle
  {c5451729-fae7-4ea6-b5cd-74d03e6b76f3}, !- Name
  {9cebb51d-9898-43df-98fa-ab80b9f694b9}, !- Source Object
  3,                                      !- Outlet Port
  {f455937a-b5a3-4f4e-a37f-9299aeedaa1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc47c794-1335-43c4-90d7-7a7fb4ee6645}, !- Handle
  {7f5ebf8f-9ed6-4bab-a221-00a6a0582928}, !- Name
  {f455937a-b5a3-4f4e-a37f-9299aeedaa1b}, !- Source Object
  4,                                      !- Outlet Port
  {a6d86ebd-8ba8-4ab1-8d14-78d8ed5956cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289cc1f6-52fd-4161-a6ac-99e2e89ef8ca}, !- Handle
  {7ae798ea-d34b-4604-bd8e-3c9c60cf849b}, !- Name
  {a6d86ebd-8ba8-4ab1-8d14-78d8ed5956cf}, !- Source Object
  3,                                      !- Outlet Port
  {3c995e42-9ba2-4ebc-9b21-7f15d5d205f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {753ab267-cdf3-4503-8485-18cc59956bf5}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {374f2974-77dd-4a46-8d6d-f37fd84a1158}, !- Inlet Node Name
  {ef6d388c-44c6-4f44-8588-fb8ee6e8a995}; !- Outlet Node Name

OS:Node,
  {e60e7973-3587-44f5-92ca-61268e750d7b}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f08fb96d-b30b-4bc7-878b-8a4b65c2c7df}, !- Inlet Port
  {374f2974-77dd-4a46-8d6d-f37fd84a1158}; !- Outlet Port

OS:Connection,
  {f08fb96d-b30b-4bc7-878b-8a4b65c2c7df}, !- Handle
  {62a79dd3-ccd2-4a9f-9f42-1f7a278dbbeb}, !- Name
  {e8b31748-4927-4c3f-8e60-16921c3ea988}, !- Source Object
  4,                                      !- Outlet Port
  {e60e7973-3587-44f5-92ca-61268e750d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75c7dac8-3ddb-416b-b52d-28f460c849ef}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {ef6d388c-44c6-4f44-8588-fb8ee6e8a995}, !- Inlet Port
  {f8deb466-439e-4b9a-be9d-5bef3e26d12b}; !- Outlet Port

OS:Connection,
  {374f2974-77dd-4a46-8d6d-f37fd84a1158}, !- Handle
  {8c90e6c5-83ed-4954-898b-1e55cc742795}, !- Name
  {e60e7973-3587-44f5-92ca-61268e750d7b}, !- Source Object
  3,                                      !- Outlet Port
  {753ab267-cdf3-4503-8485-18cc59956bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6d388c-44c6-4f44-8588-fb8ee6e8a995}, !- Handle
  {c4525528-8799-43ae-9896-3cdc49ea7b45}, !- Name
  {753ab267-cdf3-4503-8485-18cc59956bf5}, !- Source Object
  3,                                      !- Outlet Port
  {75c7dac8-3ddb-416b-b52d-28f460c849ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8deb466-439e-4b9a-be9d-5bef3e26d12b}, !- Handle
  {8d8c234f-bba1-435a-b96e-3b1db1144a22}, !- Name
  {75c7dac8-3ddb-416b-b52d-28f460c849ef}, !- Source Object
  3,                                      !- Outlet Port
  {2a0f4cc0-3019-4a06-9461-d40c5c691e6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eab5a0d2-bc8d-475e-a6ff-e2e055a2553b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {435983b6-635e-4ef5-ad4c-6eb293df0c82}, !- Inlet Node Name
  {b2fcfe5a-aca8-4263-b13a-c3513c7b8976}; !- Outlet Node Name

OS:Node,
  {91c73920-bceb-4d0f-a236-1696887bce9c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b2fcfe5a-aca8-4263-b13a-c3513c7b8976}, !- Inlet Port
  {20bfa8f9-dcba-49c3-b80d-82b05619ce10}; !- Outlet Port

OS:Connection,
  {435983b6-635e-4ef5-ad4c-6eb293df0c82}, !- Handle
  {a90b7aa4-95ff-49b5-b1eb-3667be93ae91}, !- Name
  {f789f5ba-b7c2-4694-a40b-abcb234f36f5}, !- Source Object
  3,                                      !- Outlet Port
  {eab5a0d2-bc8d-475e-a6ff-e2e055a2553b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fcfe5a-aca8-4263-b13a-c3513c7b8976}, !- Handle
  {13957ba8-b5ac-4c78-9f41-8a557ce3a15d}, !- Name
  {eab5a0d2-bc8d-475e-a6ff-e2e055a2553b}, !- Source Object
  3,                                      !- Outlet Port
  {91c73920-bceb-4d0f-a236-1696887bce9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20bfa8f9-dcba-49c3-b80d-82b05619ce10}, !- Handle
  {e8b42d6a-7e66-45c9-ac48-c0b85e6f57cb}, !- Name
  {91c73920-bceb-4d0f-a236-1696887bce9c}, !- Source Object
  3,                                      !- Outlet Port
  {5dd64d23-a163-40c4-ab2e-b60597f297c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19fc5496-da9b-46ba-a9fa-6cefd27b92e6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d6ca99a8-3ab1-493c-bd84-dcd84aeafef3}, !- Inlet Node Name
  {040e1191-87b6-46d9-bd33-19d5f650f4cd}; !- Outlet Node Name

OS:Node,
  {5bc75e39-5b0e-4fc0-9c32-6b67dc7b1221}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {22fe099e-a45e-4767-bf54-bc98ac0e76f8}, !- Inlet Port
  {d6ca99a8-3ab1-493c-bd84-dcd84aeafef3}; !- Outlet Port

OS:Connection,
  {22fe099e-a45e-4767-bf54-bc98ac0e76f8}, !- Handle
  {3b7f054f-a3ec-4c38-8ed4-bc0a1c7bd62a}, !- Name
  {2a0f4cc0-3019-4a06-9461-d40c5c691e6b}, !- Source Object
  2,                                      !- Outlet Port
  {5bc75e39-5b0e-4fc0-9c32-6b67dc7b1221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ca99a8-3ab1-493c-bd84-dcd84aeafef3}, !- Handle
  {6d7b0f8d-81ce-4cbc-84bf-f310321c2b0f}, !- Name
  {5bc75e39-5b0e-4fc0-9c32-6b67dc7b1221}, !- Source Object
  3,                                      !- Outlet Port
  {19fc5496-da9b-46ba-a9fa-6cefd27b92e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040e1191-87b6-46d9-bd33-19d5f650f4cd}, !- Handle
  {671bedf5-5fa8-4aa2-8d3e-9cf0c0aac352}, !- Name
  {19fc5496-da9b-46ba-a9fa-6cefd27b92e6}, !- Source Object
  3,                                      !- Outlet Port
  {33ad7cfd-c0c8-4558-92f6-d6a37871a82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {66e5a111-8307-4cca-89f0-34da366de3ec}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {cd27e67f-8b7f-4990-adf0-6a5c0fba56a0}, !- Inlet Node Name
  {90cfc2ca-0949-4cca-ba77-cc43fbd0b26f}; !- Outlet Node Name

OS:Node,
  {fdc7b5ac-3f64-43b2-8d8c-8edaf6100315}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {1f614890-80be-42de-adae-e35d93c2dcdc}, !- Inlet Port
  {cd27e67f-8b7f-4990-adf0-6a5c0fba56a0}; !- Outlet Port

OS:Connection,
  {1f614890-80be-42de-adae-e35d93c2dcdc}, !- Handle
  {bcac6295-6fa8-4b38-8ec9-94e86fe7e344}, !- Name
  {5dd64d23-a163-40c4-ab2e-b60597f297c8}, !- Source Object
  2,                                      !- Outlet Port
  {fdc7b5ac-3f64-43b2-8d8c-8edaf6100315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd27e67f-8b7f-4990-adf0-6a5c0fba56a0}, !- Handle
  {5b922d8c-8bcb-46be-b9ef-972bae348d3d}, !- Name
  {fdc7b5ac-3f64-43b2-8d8c-8edaf6100315}, !- Source Object
  3,                                      !- Outlet Port
  {66e5a111-8307-4cca-89f0-34da366de3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90cfc2ca-0949-4cca-ba77-cc43fbd0b26f}, !- Handle
  {a8b50b9a-322d-48fc-995c-cd586b87c14b}, !- Name
  {66e5a111-8307-4cca-89f0-34da366de3ec}, !- Source Object
  3,                                      !- Outlet Port
  {7fc9a45c-a55f-4828-83d8-52dfc61982fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {169ecdd6-938d-437f-91eb-0bb0a9595e7c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {2f83c177-c33c-4b54-ba32-92f056a4e82f}, !- Inlet Port
  {04e97533-deca-48a6-8070-d74283d62ea9}; !- Outlet Port

OS:Connection,
  {2f83c177-c33c-4b54-ba32-92f056a4e82f}, !- Handle
  {5056ea6f-cde1-46a7-be74-d2b8ecd5d210}, !- Name
  {3c995e42-9ba2-4ebc-9b21-7f15d5d205f9}, !- Source Object
  4,                                      !- Outlet Port
  {169ecdd6-938d-437f-91eb-0bb0a9595e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92916647-f76c-493a-a6a9-bac0166cd185}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {793cfed5-04de-4511-82d4-00596aeab656}, !- Inlet Port
  {6c3f356f-9f00-4a3c-88a4-300fe61c71cc}; !- Outlet Port

OS:Connection,
  {04e97533-deca-48a6-8070-d74283d62ea9}, !- Handle
  {12b7e6d4-669e-4e63-a7f2-4ac7e690bdc0}, !- Name
  {169ecdd6-938d-437f-91eb-0bb0a9595e7c}, !- Source Object
  3,                                      !- Outlet Port
  {d985dd92-10dc-4845-8c4c-69774f8badb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793cfed5-04de-4511-82d4-00596aeab656}, !- Handle
  {398528d7-a3b4-4ce2-8002-77ecd704c5e8}, !- Name
  {d985dd92-10dc-4845-8c4c-69774f8badb2}, !- Source Object
  3,                                      !- Outlet Port
  {92916647-f76c-493a-a6a9-bac0166cd185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3f356f-9f00-4a3c-88a4-300fe61c71cc}, !- Handle
  {34e8cf0b-bb6c-44d8-999f-2e0a5cc98497}, !- Name
  {92916647-f76c-493a-a6a9-bac0166cd185}, !- Source Object
  3,                                      !- Outlet Port
  {5dd64d23-a163-40c4-ab2e-b60597f297c8}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1b4d2b69-0aee-44f1-88bd-22ee46c6d284}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  {13c0d288-7396-47e7-91e3-f1aa8535a27f}, !- Default Day Schedule Name
  {d25ccae8-e1a0-4a37-9970-9a19e5fac3cb}, !- Summer Design Day Schedule Name
  {73341aaa-1bd6-47d7-ab5b-0e338cff24a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13c0d288-7396-47e7-91e3-f1aa8535a27f}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d25ccae8-e1a0-4a37-9970-9a19e5fac3cb}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bda83abb-3b33-4aa2-ad14-7ff1329cbe49}, !- Handle
  Schedule Rule 14,                       !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98a2789c-3abf-41a9-bc70-50659cd8b133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98a2789c-3abf-41a9-bc70-50659cd8b133}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {22d40c43-0993-4640-be34-2f8ffd3a2ad5}, !- Handle
  Schedule Rule 15,                       !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f2fdf5c-f870-43d5-8ad7-435e91c21eb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f2fdf5c-f870-43d5-8ad7-435e91c21eb4}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {73341aaa-1bd6-47d7-ab5b-0e338cff24a2}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {3832de62-945d-4889-8cff-b965700ce705}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  {611b7051-1bd8-4e31-9233-3db3591267e9}, !- Default Day Schedule Name
  {cfccd6db-a0ae-4072-94a8-60d9724123d1}, !- Summer Design Day Schedule Name
  {000402e3-e909-415d-babd-3bb08658fe9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {611b7051-1bd8-4e31-9233-3db3591267e9}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {000402e3-e909-415d-babd-3bb08658fe9b}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3ee25092-9494-44a5-bd21-049bfacbacbb}, !- Handle
  Schedule Rule 16,                       !- Name
  {3832de62-945d-4889-8cff-b965700ce705}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e1b025f-e33c-40fc-b251-2549d7df4aeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e1b025f-e33c-40fc-b251-2549d7df4aeb}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cfccd6db-a0ae-4072-94a8-60d9724123d1}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {9f854f4b-6e39-4735-888f-2155e12a8051}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {0a679b59-ddee-4371-a90a-96b2799662e8}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat 1, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e90f0a3-4479-47b8-b69e-d51a7962846e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat 2, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89be340c-c21e-429e-9673-efe420934eaa}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat 3, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0b52212-c848-4c99-80fe-5da680571376}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat 4, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15dc99f9-ca75-4ca5-9b3f-b00c007f9201}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat 5, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13b939e1-ff4b-4597-892b-4407cf00428c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat 6, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bbc09e1-dcdf-4716-80e7-6b82c623b909}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat 7, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c57ec82f-cbc7-4d5e-bf9a-da9076b03e40}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2007 Thermostat 8, !- Name
  {b29a0b43-2e50-4fdf-b214-7387a31c38f2}, !- Heating Setpoint Temperature Schedule Name
  {3832de62-945d-4889-8cff-b965700ce705}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {3d20fd4a-fe16-4b6e-912f-23a2ce7ab574}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0846c30f-96bc-4011-aa64-8d8e6572ed88}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1b7d3ad0-ed80-486e-8519-f17b5cd0fd4b}, !- Plant Side Inlet Node Name
  {4d5c3dc8-6f51-4a71-b50a-9a13bd39af28}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {52f6bc02-f69d-4862-854f-1feb2a2d015b}, !- Demand Side Inlet Node Name
  {2f8dae75-1b5d-4bb5-b520-17dc06ff4ef6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dfcc6b13-1bf4-4fd0-bd1d-260a67de1055}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Demand Mixer Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Demand Splitter Name
  {ba93da1d-beaa-4daa-9b2a-60f5d745a225}, !- Supply Mixer Name
  {4306d438-1247-48c1-92f1-5a0b8280a196}; !- Supply Splitter Name

OS:Node,
  {68dc932f-14f6-48b6-9ee0-c837fc42e4f4}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {1b7d3ad0-ed80-486e-8519-f17b5cd0fd4b}, !- Inlet Port
  {b269cd2e-1f7f-4b16-85f6-79269f78aa01}; !- Outlet Port

OS:Node,
  {0846c30f-96bc-4011-aa64-8d8e6572ed88}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {da9544e0-2127-4338-99cd-6385defd32a8}, !- Inlet Port
  {4d5c3dc8-6f51-4a71-b50a-9a13bd39af28}; !- Outlet Port

OS:Node,
  {b2e323dc-e5c6-4d1d-b360-b52a928afe70}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {cf656d7e-9df1-4aaf-8e2d-9fa269712b3a}, !- Inlet Port
  {8fabce39-683a-42e7-8ddf-59963f00ddf9}; !- Outlet Port

OS:Connector:Mixer,
  {ba93da1d-beaa-4daa-9b2a-60f5d745a225}, !- Handle
  Connector Mixer 3,                      !- Name
  {a338ee8e-5ee3-44c1-91e5-c3a9887e21fc}, !- Outlet Branch Name
  {34ec061c-7495-4d90-9601-fb88011af6e6}, !- Inlet Branch Name 1
  {8834b8e6-d7a8-4339-aaa5-8a643bcd4146}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4306d438-1247-48c1-92f1-5a0b8280a196}, !- Handle
  Connector Splitter 3,                   !- Name
  {fd827142-73b7-4705-9936-5a096768cddc}, !- Inlet Branch Name
  {cf656d7e-9df1-4aaf-8e2d-9fa269712b3a}, !- Outlet Branch Name 1
  {28f49c9c-c5af-4d9a-86aa-3d31edf1ac64}; !- Outlet Branch Name 2

OS:Connection,
  {1b7d3ad0-ed80-486e-8519-f17b5cd0fd4b}, !- Handle
  {82fd9841-51a7-4b1d-885a-9afb42ccca25}, !- Name
  {3d20fd4a-fe16-4b6e-912f-23a2ce7ab574}, !- Source Object
  14,                                     !- Outlet Port
  {68dc932f-14f6-48b6-9ee0-c837fc42e4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf656d7e-9df1-4aaf-8e2d-9fa269712b3a}, !- Handle
  {fdf2b578-5379-4ef2-a890-edb2863b57ca}, !- Name
  {4306d438-1247-48c1-92f1-5a0b8280a196}, !- Source Object
  3,                                      !- Outlet Port
  {b2e323dc-e5c6-4d1d-b360-b52a928afe70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5c3dc8-6f51-4a71-b50a-9a13bd39af28}, !- Handle
  {efd0d0e6-3cb5-40ee-b701-bdb87aa961ac}, !- Name
  {0846c30f-96bc-4011-aa64-8d8e6572ed88}, !- Source Object
  3,                                      !- Outlet Port
  {3d20fd4a-fe16-4b6e-912f-23a2ce7ab574}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3201a5b5-43e7-4348-aed1-5c15422940d3}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {52f6bc02-f69d-4862-854f-1feb2a2d015b}, !- Inlet Port
  {7cc266f3-5e6a-49f8-9bc9-16f6ca7d1d66}; !- Outlet Port

OS:Node,
  {d97d60d6-2935-4a9f-89a2-ac4f00a772e9}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {47d8c4b3-0cf0-4e79-84d5-aef8b7b6ff32}, !- Inlet Port
  {2f8dae75-1b5d-4bb5-b520-17dc06ff4ef6}; !- Outlet Port

OS:Node,
  {6536158a-68df-453b-9c1a-c04451925a5b}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a43b7aad-28e7-48b2-a971-7c01d1be4762}, !- Inlet Port
  {038654f6-f9a7-431c-8cfc-a5d780a8fad2}; !- Outlet Port

OS:Connector:Mixer,
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Handle
  Connector Mixer 4,                      !- Name
  {a6f2480d-b22e-42fb-88b8-dbf2acc519c1}, !- Outlet Branch Name
  {9258c10e-6efd-47cb-b10f-cfeea5fac5b6}, !- Inlet Branch Name 1
  {04b74c96-cd3f-4a4f-afa3-0335e69db7fa}, !- Inlet Branch Name 2
  {ef72871a-d093-436d-977f-025b38c36418}, !- Inlet Branch Name 3
  {8ccc922b-df35-454b-b75d-8dcb143cc76c}, !- Inlet Branch Name 4
  {5c6390b7-f667-48f4-b2b8-5ae039056f2b}, !- Inlet Branch Name 5
  {33aeb870-9bf7-49db-96aa-f0b7afffab69}, !- Inlet Branch Name 6
  {4a48bc5a-bf6c-40f9-a115-2d9cb0332ed7}, !- Inlet Branch Name 7
  {a652612d-0418-4807-bb23-d2bddef36699}, !- Inlet Branch Name 8
  {14af8f38-5e35-4f28-9bfa-47d402a486b7}, !- Inlet Branch Name 9
  {0cbee469-2f8e-4d46-bf30-8724ad776753}, !- Inlet Branch Name 10
  {647e7960-2207-45f8-aa25-2bb7ff6c12e2}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Handle
  Connector Splitter 4,                   !- Name
  {278f0141-ece7-4f65-a61c-4ae6476dbfbb}, !- Inlet Branch Name
  {a43b7aad-28e7-48b2-a971-7c01d1be4762}, !- Outlet Branch Name 1
  {188fa82d-3c27-47aa-b957-2926be56e65c}, !- Outlet Branch Name 2
  {6960d06e-1872-4cd4-accb-1c3070d4cbb5}, !- Outlet Branch Name 3
  {6004c863-7019-4ff0-b3b5-e9b205753092}, !- Outlet Branch Name 4
  {d1d62df2-1923-47b4-a9bc-60b6abdc11da}, !- Outlet Branch Name 5
  {693a0cc2-8966-4546-84c1-c382fd36e1e2}, !- Outlet Branch Name 6
  {cd8e02ca-ef1e-4136-9061-1d9f46a9a8ee}, !- Outlet Branch Name 7
  {ad4550c5-4f2d-4e9c-af71-ab52f7449660}, !- Outlet Branch Name 8
  {de7f2d25-b424-4c24-b069-cd9d5012784f}, !- Outlet Branch Name 9
  {dc2c7190-c4a3-4c2a-a6ca-8b7b95f2bdf4}, !- Outlet Branch Name 10
  {ccadc61d-c886-427f-b088-d17f73369ccb}; !- Outlet Branch Name 11

OS:Connection,
  {52f6bc02-f69d-4862-854f-1feb2a2d015b}, !- Handle
  {f5bbe4ad-dd94-4256-b605-d5d21c2e546f}, !- Name
  {3d20fd4a-fe16-4b6e-912f-23a2ce7ab574}, !- Source Object
  17,                                     !- Outlet Port
  {3201a5b5-43e7-4348-aed1-5c15422940d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43b7aad-28e7-48b2-a971-7c01d1be4762}, !- Handle
  {560e1c7e-74e4-4bde-9445-f59057e19b85}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  3,                                      !- Outlet Port
  {6536158a-68df-453b-9c1a-c04451925a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8dae75-1b5d-4bb5-b520-17dc06ff4ef6}, !- Handle
  {a01d0db6-22c6-491e-a5e4-3314086c992c}, !- Name
  {d97d60d6-2935-4a9f-89a2-ac4f00a772e9}, !- Source Object
  3,                                      !- Outlet Port
  {3d20fd4a-fe16-4b6e-912f-23a2ce7ab574}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d6f1bb36-e81b-4cdd-b3f6-1ba121cac463}, !- Handle
  {3d20fd4a-fe16-4b6e-912f-23a2ce7ab574}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dfcc6b13-1bf4-4fd0-bd1d-260a67de1055}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {972f6b2e-ffee-4a95-a39f-137ebb910a38}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  {913eea95-3871-4aee-aebc-cb04022845b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {913eea95-3871-4aee-aebc-cb04022845b9}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7a66d715-385e-4d5c-8641-cc7858b1b75c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {972f6b2e-ffee-4a95-a39f-137ebb910a38}, !- Schedule Name
  {0846c30f-96bc-4011-aa64-8d8e6572ed88}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3ac7e25c-b5c5-41df-b8f3-13e4ccb00085}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {b269cd2e-1f7f-4b16-85f6-79269f78aa01}, !- Inlet Node Name
  {1a92c71a-d136-43ec-a262-05ce27e71db4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e1a37590-5b68-4e99-a971-48af3a9d5edd}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {1a92c71a-d136-43ec-a262-05ce27e71db4}, !- Inlet Port
  {fd827142-73b7-4705-9936-5a096768cddc}; !- Outlet Port

OS:Connection,
  {b269cd2e-1f7f-4b16-85f6-79269f78aa01}, !- Handle
  {dc52bd12-d99c-43d5-b246-c05ce3f09b20}, !- Name
  {68dc932f-14f6-48b6-9ee0-c837fc42e4f4}, !- Source Object
  3,                                      !- Outlet Port
  {3ac7e25c-b5c5-41df-b8f3-13e4ccb00085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a92c71a-d136-43ec-a262-05ce27e71db4}, !- Handle
  {7c76e99b-7466-44fc-ad4b-55ee10a8134e}, !- Name
  {3ac7e25c-b5c5-41df-b8f3-13e4ccb00085}, !- Source Object
  3,                                      !- Outlet Port
  {e1a37590-5b68-4e99-a971-48af3a9d5edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd827142-73b7-4705-9936-5a096768cddc}, !- Handle
  {a5c28f9e-4570-43b6-addc-e277c4bf85ec}, !- Name
  {e1a37590-5b68-4e99-a971-48af3a9d5edd}, !- Source Object
  3,                                      !- Outlet Port
  {4306d438-1247-48c1-92f1-5a0b8280a196}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {122dc341-a92a-40b7-99dc-af5cee50967d}, !- Handle
  Boiler 222kBtu/hr 0.8 AFUE,             !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {b660083f-4139-4081-a375-adeb39c2f872}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {8fabce39-683a-42e7-8ddf-59963f00ddf9}, !- Boiler Water Inlet Node Name
  {7b50d4f2-cf90-4e11-b090-13695a1c2cba}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {30871729-19e9-4523-be13-d671dc725f79}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {7b50d4f2-cf90-4e11-b090-13695a1c2cba}, !- Inlet Port
  {34ec061c-7495-4d90-9601-fb88011af6e6}; !- Outlet Port

OS:Connection,
  {8fabce39-683a-42e7-8ddf-59963f00ddf9}, !- Handle
  {9a067d5d-7aed-4bea-9224-435a6c1304b9}, !- Name
  {b2e323dc-e5c6-4d1d-b360-b52a928afe70}, !- Source Object
  3,                                      !- Outlet Port
  {122dc341-a92a-40b7-99dc-af5cee50967d}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7b50d4f2-cf90-4e11-b090-13695a1c2cba}, !- Handle
  {2ea8d9bd-4784-4db8-ae6c-a3a3e60316bd}, !- Name
  {122dc341-a92a-40b7-99dc-af5cee50967d}, !- Source Object
  12,                                     !- Outlet Port
  {30871729-19e9-4523-be13-d671dc725f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ec061c-7495-4d90-9601-fb88011af6e6}, !- Handle
  {a1ef3433-f534-4abd-8da2-dd5f463e0118}, !- Name
  {30871729-19e9-4523-be13-d671dc725f79}, !- Source Object
  3,                                      !- Outlet Port
  {ba93da1d-beaa-4daa-9b2a-60f5d745a225}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d9618f9-3bf3-4ce4-8c79-22803beddb2c}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {9d3c23f2-e409-4574-9406-73de32a1d412}, !- Inlet Node Name
  {2a2c9eaa-42ba-45f2-a9aa-c48f1a6f3630}; !- Outlet Node Name

OS:Node,
  {6e39039f-f9d6-4595-8a2f-bfed7fd3f5d5}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {28f49c9c-c5af-4d9a-86aa-3d31edf1ac64}, !- Inlet Port
  {9d3c23f2-e409-4574-9406-73de32a1d412}; !- Outlet Port

OS:Connection,
  {28f49c9c-c5af-4d9a-86aa-3d31edf1ac64}, !- Handle
  {c27a2da5-cae6-4fd4-8dcb-28b100a58037}, !- Name
  {4306d438-1247-48c1-92f1-5a0b8280a196}, !- Source Object
  4,                                      !- Outlet Port
  {6e39039f-f9d6-4595-8a2f-bfed7fd3f5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d98d9c1-204b-4523-b305-e076c4c2848a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {2a2c9eaa-42ba-45f2-a9aa-c48f1a6f3630}, !- Inlet Port
  {8834b8e6-d7a8-4339-aaa5-8a643bcd4146}; !- Outlet Port

OS:Connection,
  {9d3c23f2-e409-4574-9406-73de32a1d412}, !- Handle
  {573f462b-721c-4381-a59e-dc32153b8c74}, !- Name
  {6e39039f-f9d6-4595-8a2f-bfed7fd3f5d5}, !- Source Object
  3,                                      !- Outlet Port
  {7d9618f9-3bf3-4ce4-8c79-22803beddb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2c9eaa-42ba-45f2-a9aa-c48f1a6f3630}, !- Handle
  {977529b7-520c-46a5-a95c-1b9811cf34d3}, !- Name
  {7d9618f9-3bf3-4ce4-8c79-22803beddb2c}, !- Source Object
  3,                                      !- Outlet Port
  {1d98d9c1-204b-4523-b305-e076c4c2848a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8834b8e6-d7a8-4339-aaa5-8a643bcd4146}, !- Handle
  {74abbed5-19e8-4aea-bc85-ac9d947612e5}, !- Name
  {1d98d9c1-204b-4523-b305-e076c4c2848a}, !- Source Object
  3,                                      !- Outlet Port
  {ba93da1d-beaa-4daa-9b2a-60f5d745a225}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e0e650a-7d37-4efd-98b4-a58dff2c13ea}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {038654f6-f9a7-431c-8cfc-a5d780a8fad2}, !- Inlet Node Name
  {d6f69285-be98-4509-a24f-011d2534c437}; !- Outlet Node Name

OS:Node,
  {69722baa-9646-449e-a0cc-5f9721523368}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d6f69285-be98-4509-a24f-011d2534c437}, !- Inlet Port
  {9258c10e-6efd-47cb-b10f-cfeea5fac5b6}; !- Outlet Port

OS:Connection,
  {038654f6-f9a7-431c-8cfc-a5d780a8fad2}, !- Handle
  {df8f31d8-8f15-4563-b4dc-5d914e6d1a3d}, !- Name
  {6536158a-68df-453b-9c1a-c04451925a5b}, !- Source Object
  3,                                      !- Outlet Port
  {6e0e650a-7d37-4efd-98b4-a58dff2c13ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f69285-be98-4509-a24f-011d2534c437}, !- Handle
  {c4336cb6-b059-4a60-ab93-3c3db29a7c34}, !- Name
  {6e0e650a-7d37-4efd-98b4-a58dff2c13ea}, !- Source Object
  3,                                      !- Outlet Port
  {69722baa-9646-449e-a0cc-5f9721523368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9258c10e-6efd-47cb-b10f-cfeea5fac5b6}, !- Handle
  {02bef840-d523-4ad9-b3d4-4fd04e790ec0}, !- Name
  {69722baa-9646-449e-a0cc-5f9721523368}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ccf46c61-72dd-40fb-a37f-ef4f7b62f422}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {a76148f7-9a8a-4295-8c42-cf98434e05a7}, !- Inlet Node Name
  {da9544e0-2127-4338-99cd-6385defd32a8}; !- Outlet Node Name

OS:Node,
  {5f6464bc-5190-4d23-889d-65e18eb6daf4}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {a338ee8e-5ee3-44c1-91e5-c3a9887e21fc}, !- Inlet Port
  {a76148f7-9a8a-4295-8c42-cf98434e05a7}; !- Outlet Port

OS:Connection,
  {a338ee8e-5ee3-44c1-91e5-c3a9887e21fc}, !- Handle
  {bd05a5fd-5dd2-4131-91ff-da849ec059b7}, !- Name
  {ba93da1d-beaa-4daa-9b2a-60f5d745a225}, !- Source Object
  2,                                      !- Outlet Port
  {5f6464bc-5190-4d23-889d-65e18eb6daf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76148f7-9a8a-4295-8c42-cf98434e05a7}, !- Handle
  {f0954f7e-0b08-440f-b038-65273011abf8}, !- Name
  {5f6464bc-5190-4d23-889d-65e18eb6daf4}, !- Source Object
  3,                                      !- Outlet Port
  {ccf46c61-72dd-40fb-a37f-ef4f7b62f422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9544e0-2127-4338-99cd-6385defd32a8}, !- Handle
  {1c94b594-a891-4302-ad0f-b03540705cf4}, !- Name
  {ccf46c61-72dd-40fb-a37f-ef4f7b62f422}, !- Source Object
  3,                                      !- Outlet Port
  {0846c30f-96bc-4011-aa64-8d8e6572ed88}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b1586d37-d759-4c9f-9f8b-ec758e38566b}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {7cc266f3-5e6a-49f8-9bc9-16f6ca7d1d66}, !- Inlet Node Name
  {e9f86e4d-b7d8-4c24-b7c2-8d976c6e1a9b}; !- Outlet Node Name

OS:Node,
  {92cd7954-3544-4d4f-ad2c-5de6f8b05462}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {e9f86e4d-b7d8-4c24-b7c2-8d976c6e1a9b}, !- Inlet Port
  {278f0141-ece7-4f65-a61c-4ae6476dbfbb}; !- Outlet Port

OS:Connection,
  {7cc266f3-5e6a-49f8-9bc9-16f6ca7d1d66}, !- Handle
  {b937aa8e-66a7-45e2-af4f-ac3d6f763f49}, !- Name
  {3201a5b5-43e7-4348-aed1-5c15422940d3}, !- Source Object
  3,                                      !- Outlet Port
  {b1586d37-d759-4c9f-9f8b-ec758e38566b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f86e4d-b7d8-4c24-b7c2-8d976c6e1a9b}, !- Handle
  {46c9ed31-2761-45fd-adc7-f234b3d47c94}, !- Name
  {b1586d37-d759-4c9f-9f8b-ec758e38566b}, !- Source Object
  3,                                      !- Outlet Port
  {92cd7954-3544-4d4f-ad2c-5de6f8b05462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278f0141-ece7-4f65-a61c-4ae6476dbfbb}, !- Handle
  {4b00b23c-398d-44d9-b0eb-056e1ee816db}, !- Name
  {92cd7954-3544-4d4f-ad2c-5de6f8b05462}, !- Source Object
  3,                                      !- Outlet Port
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5267d9ae-6a56-4adf-9293-a202603f9e4e}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {0a82acd7-f672-41bf-a125-691109fd65da}, !- Inlet Node Name
  {47d8c4b3-0cf0-4e79-84d5-aef8b7b6ff32}; !- Outlet Node Name

OS:Node,
  {858df983-c251-4f04-9aae-6a379a3cd69e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {a6f2480d-b22e-42fb-88b8-dbf2acc519c1}, !- Inlet Port
  {0a82acd7-f672-41bf-a125-691109fd65da}; !- Outlet Port

OS:Connection,
  {a6f2480d-b22e-42fb-88b8-dbf2acc519c1}, !- Handle
  {e83daae5-8f03-4520-bdf9-c2fa0a8517f5}, !- Name
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Source Object
  2,                                      !- Outlet Port
  {858df983-c251-4f04-9aae-6a379a3cd69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a82acd7-f672-41bf-a125-691109fd65da}, !- Handle
  {15eb2dd6-2091-45d6-86d4-33854b4c0fbf}, !- Name
  {858df983-c251-4f04-9aae-6a379a3cd69e}, !- Source Object
  3,                                      !- Outlet Port
  {5267d9ae-6a56-4adf-9293-a202603f9e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d8c4b3-0cf0-4e79-84d5-aef8b7b6ff32}, !- Handle
  {c10cea8a-7f29-4562-a8bf-3842cd4a9e3a}, !- Name
  {5267d9ae-6a56-4adf-9293-a202603f9e4e}, !- Source Object
  3,                                      !- Outlet Port
  {d97d60d6-2935-4a9f-89a2-ac4f00a772e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5af714e7-f8c5-457e-a885-68f4762a7077}, !- Handle
  9 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {0f5d53ae-21bf-47d4-bb49-f781758319fa}, !- Availability Schedule
  {28513404-d1db-4fee-b583-469574c66a81}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e84a61be-0209-42ba-8e1c-e8a8a3727a6f}, !- Supply Side Inlet Node Name
  {506f3b40-3ccf-4a75-b2f8-0c9dc5c0491c}, !- Demand Side Outlet Node Name
  {ffebe6e3-e035-48d3-ae2f-fd85354b9a89}, !- Demand Side Inlet Node A
  {ddc10767-eccf-4459-849b-587d65b86ea7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Demand Mixer Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c2fef31f-5d1b-41f4-9d28-40a58fb67218}, !- Handle
  9 Zone PVAV Supply Inlet Node,          !- Name
  {e84a61be-0209-42ba-8e1c-e8a8a3727a6f}, !- Inlet Port
  {98995837-caa4-4de9-be79-224f249f339d}; !- Outlet Port

OS:Node,
  {12126437-8d97-40dd-967f-60d19282ed21}, !- Handle
  9 Zone PVAV Supply Outlet Node,         !- Name
  {1750b4f4-90a3-490a-8777-46f38688c23a}, !- Inlet Port
  {ddc10767-eccf-4459-849b-587d65b86ea7}; !- Outlet Port

OS:Connection,
  {e84a61be-0209-42ba-8e1c-e8a8a3727a6f}, !- Handle
  {acd6e069-966b-4845-a9bd-2f1aa3ffc54f}, !- Name
  {5af714e7-f8c5-457e-a885-68f4762a7077}, !- Source Object
  8,                                      !- Outlet Port
  {c2fef31f-5d1b-41f4-9d28-40a58fb67218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc10767-eccf-4459-849b-587d65b86ea7}, !- Handle
  {8df3484f-c2be-4cd9-847b-283d1be0c7a6}, !- Name
  {12126437-8d97-40dd-967f-60d19282ed21}, !- Source Object
  3,                                      !- Outlet Port
  {5af714e7-f8c5-457e-a885-68f4762a7077}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {06f62fa3-82cb-45de-a35f-b1817e3bc722}, !- Handle
  9 Zone PVAV Demand Inlet Node,          !- Name
  {ffebe6e3-e035-48d3-ae2f-fd85354b9a89}, !- Inlet Port
  {11442b58-5fca-4772-a5b2-fc86f5568cec}; !- Outlet Port

OS:Node,
  {fade8675-ab6b-495d-9177-9c0d7a4451a4}, !- Handle
  9 Zone PVAV Demand Outlet Node,         !- Name
  {5fa84ff6-589f-431b-8a05-c3abe6972793}, !- Inlet Port
  {506f3b40-3ccf-4a75-b2f8-0c9dc5c0491c}; !- Outlet Port

OS:Node,
  {aa665f33-cb66-413a-a079-faee8fdb1808}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {51cc1c16-a069-4c99-8cfc-b8c726ebbcfe}, !- Inlet Port
  {4bbf4537-8b71-4bff-bce9-dacff75966aa}; !- Outlet Port

OS:Connection,
  {ffebe6e3-e035-48d3-ae2f-fd85354b9a89}, !- Handle
  {65a420e9-5765-4bfc-bf9b-1af24d722658}, !- Name
  {5af714e7-f8c5-457e-a885-68f4762a7077}, !- Source Object
  10,                                     !- Outlet Port
  {06f62fa3-82cb-45de-a35f-b1817e3bc722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506f3b40-3ccf-4a75-b2f8-0c9dc5c0491c}, !- Handle
  {b01bf0ec-daa5-4940-b843-aa85b47c672d}, !- Name
  {fade8675-ab6b-495d-9177-9c0d7a4451a4}, !- Source Object
  3,                                      !- Outlet Port
  {5af714e7-f8c5-457e-a885-68f4762a7077}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {11442b58-5fca-4772-a5b2-fc86f5568cec}, !- Inlet Node Name
  {3d8774f4-0420-4fa7-a7b2-4785333b93dd}, !- Outlet Node Name 1
  {1e649220-cd6f-4438-80c6-c4a014d3cfca}, !- Outlet Node Name 2
  {f05ed27a-e742-4f83-8efe-647519a19dd7}, !- Outlet Node Name 3
  {0e907935-0c05-4b6a-834e-32e699a1e9e0}, !- Outlet Node Name 4
  {8ed7129a-2d0b-4c7a-93f6-bcf728fbb933}, !- Outlet Node Name 5
  {f040f8e0-2214-40a7-9610-629fff8061d2}, !- Outlet Node Name 6
  {0be18c18-a1d6-4937-b4a4-c3d5dc1ca226}, !- Outlet Node Name 7
  {1bf38bbc-f956-4485-91b7-08bc11cf6669}, !- Outlet Node Name 8
  {f0840deb-b23e-411f-bb10-4c200f733a72}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5fa84ff6-589f-431b-8a05-c3abe6972793}, !- Outlet Node Name
  {ef7e2658-74b8-4ed0-9579-97920e5a1081}, !- Inlet Node Name 1
  {c3f7b79d-9df0-4fc1-aa76-bcab8b970459}, !- Inlet Node Name 2
  {32495978-8582-4c41-84db-09057a9172d6}, !- Inlet Node Name 3
  {e103f170-dfed-41ad-9d3d-a78668712bbd}, !- Inlet Node Name 4
  {356f032e-4751-4972-9d4d-a8c36765e299}, !- Inlet Node Name 5
  {08922689-d6b2-47b5-8cfc-3b8edd4cfa38}, !- Inlet Node Name 6
  {2388717d-3c94-49da-b5be-8b53d75302a5}, !- Inlet Node Name 7
  {7f4234d8-470b-40af-a7fa-05b7504f627b}, !- Inlet Node Name 8
  {a66b9869-4cd4-4996-8dea-8a5c14a4cb4f}; !- Inlet Node Name 9

OS:Connection,
  {11442b58-5fca-4772-a5b2-fc86f5568cec}, !- Handle
  {91e53095-c4bb-4688-aa34-f0c799cd7c49}, !- Name
  {06f62fa3-82cb-45de-a35f-b1817e3bc722}, !- Source Object
  3,                                      !- Outlet Port
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa84ff6-589f-431b-8a05-c3abe6972793}, !- Handle
  {6b810cd5-9e39-47ad-9ffd-56663915880d}, !- Name
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Source Object
  2,                                      !- Outlet Port
  {fade8675-ab6b-495d-9177-9c0d7a4451a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80990d61-0e43-4f95-a45c-bdb15c5eba54}, !- Handle
  {5af714e7-f8c5-457e-a885-68f4762a7077}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.668592211199997,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {28513404-d1db-4fee-b583-469574c66a81}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {de2f2fcb-6601-4d1f-b113-d46128e36c79}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7ed91e3b-b15d-4d27-b12d-b71854f5595d}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  {ad2ae343-027f-4c58-93b7-f5672e2415d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad2ae343-027f-4c58-93b7-f5672e2415d8}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {6738e42e-4a93-44dd-9414-3c39f85cb6ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c616ce5e-13a5-4029-9d35-35d0f336f839}, !- Handle
  9 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7ed91e3b-b15d-4d27-b12d-b71854f5595d}, !- Schedule Name
  {12126437-8d97-40dd-967f-60d19282ed21}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {1d68a3c1-9fa8-44c3-84e9-fa0d517eddf9}, !- Handle
  9 Zone PVAV Fan,                        !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {11f750c4-f4a0-4503-b75c-77fcc757541c}, !- Air Inlet Node Name
  {1750b4f4-90a3-490a-8777-46f38688c23a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {1750b4f4-90a3-490a-8777-46f38688c23a}, !- Handle
  {f22fa127-757d-4555-857f-7eb907f68560}, !- Name
  {1d68a3c1-9fa8-44c3-84e9-fa0d517eddf9}, !- Source Object
  17,                                     !- Outlet Port
  {12126437-8d97-40dd-967f-60d19282ed21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {67b36d2d-c70f-4c2b-af78-070dcbff7979}, !- Handle
  9 Zone PVAV Main Htg Coil,              !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f4abc8a-79d2-4d4c-953b-9e1f836c693e}, !- Water Inlet Node Name
  {8bbe4cd4-103f-4d95-ba46-859957ab418a}, !- Water Outlet Node Name
  {8351d4cd-16a8-4185-a199-0f90418fa1ce}, !- Air Inlet Node Name
  {a9973ecb-515d-4a65-b367-e31b7d15434d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ca64e69-1e19-4f26-8a20-7b9edb1010d6}, !- Handle
  9 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {188fa82d-3c27-47aa-b957-2926be56e65c}, !- Inlet Port
  {4f4abc8a-79d2-4d4c-953b-9e1f836c693e}; !- Outlet Port

OS:Connection,
  {188fa82d-3c27-47aa-b957-2926be56e65c}, !- Handle
  {b90d7407-062b-47a6-bae9-78cf6c2d63f9}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  4,                                      !- Outlet Port
  {1ca64e69-1e19-4f26-8a20-7b9edb1010d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bd5fac2-db9f-4472-87f4-9c1e581b00e6}, !- Handle
  9 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {8bbe4cd4-103f-4d95-ba46-859957ab418a}, !- Inlet Port
  {04b74c96-cd3f-4a4f-afa3-0335e69db7fa}; !- Outlet Port

OS:Connection,
  {4f4abc8a-79d2-4d4c-953b-9e1f836c693e}, !- Handle
  {cf03de91-603c-47ec-bdd1-09e09ef6d3f5}, !- Name
  {1ca64e69-1e19-4f26-8a20-7b9edb1010d6}, !- Source Object
  3,                                      !- Outlet Port
  {67b36d2d-c70f-4c2b-af78-070dcbff7979}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8bbe4cd4-103f-4d95-ba46-859957ab418a}, !- Handle
  {6cd08883-9613-422b-aa18-a9fdd17d2a77}, !- Name
  {67b36d2d-c70f-4c2b-af78-070dcbff7979}, !- Source Object
  6,                                      !- Outlet Port
  {2bd5fac2-db9f-4472-87f4-9c1e581b00e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b74c96-cd3f-4a4f-afa3-0335e69db7fa}, !- Handle
  {99db84a7-ecc7-4b11-b0ce-48a8268a174b}, !- Name
  {2bd5fac2-db9f-4472-87f4-9c1e581b00e6}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {433b2c81-5db7-408b-b158-b3f5243faf81}, !- Handle
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {a9973ecb-515d-4a65-b367-e31b7d15434d}, !- Inlet Port
  {11f750c4-f4a0-4503-b75c-77fcc757541c}; !- Outlet Port

OS:Connection,
  {a9973ecb-515d-4a65-b367-e31b7d15434d}, !- Handle
  {bfe6a6ac-544f-40fc-b399-288ee87981be}, !- Name
  {67b36d2d-c70f-4c2b-af78-070dcbff7979}, !- Source Object
  8,                                      !- Outlet Port
  {433b2c81-5db7-408b-b158-b3f5243faf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f750c4-f4a0-4503-b75c-77fcc757541c}, !- Handle
  {0c6de209-9bbc-4589-9e36-b3083d6e7695}, !- Name
  {433b2c81-5db7-408b-b158-b3f5243faf81}, !- Source Object
  3,                                      !- Outlet Port
  {1d68a3c1-9fa8-44c3-84e9-fa0d517eddf9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a6ba33b-7b21-40b3-9253-d910dae2f372}, !- Handle
  9 Zone PVAV Main Htg Coil Controller,   !- Name
  {67b36d2d-c70f-4c2b-af78-070dcbff7979}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {1bd76aaf-38e4-4709-b352-1c5f1017b7d1}, !- Handle
  9 Zone PVAV 2spd DX Clg Coil 212kBtu/hr 9.5EER, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {f0030172-c2cc-4d07-859c-578a8735ab82}, !- Air Inlet Node Name
  {8e7c9836-f0d0-4d02-b913-a76c7de20aa6}, !- Air Outlet Node Name
  {069374c3-435a-4363-bab0-08e4980f6c7b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9c653f80-7931-4cc3-953f-711d7e7f2804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {776477bf-9beb-475c-a0c8-b51afe8530e6}, !- Energy Input Ratio Function of Temperature Curve Name
  {a71f9e41-c54a-4730-8a30-032f1fe3d6ca}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9502bd2f-fe29-4324-8b6b-d04246813763}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {069374c3-435a-4363-bab0-08e4980f6c7b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {776477bf-9beb-475c-a0c8-b51afe8530e6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {40df2ea4-2e6e-4138-803e-bf71ffa9ab77}, !- Handle
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {8e7c9836-f0d0-4d02-b913-a76c7de20aa6}, !- Inlet Port
  {8351d4cd-16a8-4185-a199-0f90418fa1ce}; !- Outlet Port

OS:Connection,
  {8e7c9836-f0d0-4d02-b913-a76c7de20aa6}, !- Handle
  {9a5cf78a-f4fa-47e8-b80c-ff440f5938e0}, !- Name
  {1bd76aaf-38e4-4709-b352-1c5f1017b7d1}, !- Source Object
  8,                                      !- Outlet Port
  {40df2ea4-2e6e-4138-803e-bf71ffa9ab77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8351d4cd-16a8-4185-a199-0f90418fa1ce}, !- Handle
  {6d7414b5-068c-4ac4-920c-a8c1a5714157}, !- Name
  {40df2ea4-2e6e-4138-803e-bf71ffa9ab77}, !- Source Object
  3,                                      !- Outlet Port
  {67b36d2d-c70f-4c2b-af78-070dcbff7979}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fc90fa53-2c36-4a9b-9e21-19fcb9c6a003}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  15,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  19000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  13,                                     !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  0,                                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {0f5d53ae-21bf-47d4-bb49-f781758319fa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0722cde-8150-46c1-80a0-31759a710d30}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0722cde-8150-46c1-80a0-31759a710d30}, !- Handle
  9 Zone PVAV Ventilation Controller,     !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a69aa5a-23aa-4626-a6a1-d50b288d4bca}, !- Handle
  9 Zone PVAV OA System,                  !- Name
  {fc90fa53-2c36-4a9b-9e21-19fcb9c6a003}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a1cbf429-be4e-4f28-8bbb-8a560349fa8a}, !- Mixed Air Node Name
  {b7dd18cd-6f38-4356-b2d8-43707f017026}, !- Outdoor Air Stream Node Name
  {2f658b02-1a33-49f3-9e9e-d41e8e935933}, !- Relief Air Stream Node Name
  {98995837-caa4-4de9-be79-224f249f339d}; !- Return Air Stream Node Name

OS:Node,
  {a3f6397d-fb95-4fcc-85dd-a4d45bc07332}, !- Handle
  9 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {b7dd18cd-6f38-4356-b2d8-43707f017026}; !- Outlet Port

OS:Connection,
  {b7dd18cd-6f38-4356-b2d8-43707f017026}, !- Handle
  {ac59b442-d8fa-4e48-99b6-b62b82e6546a}, !- Name
  {a3f6397d-fb95-4fcc-85dd-a4d45bc07332}, !- Source Object
  3,                                      !- Outlet Port
  {7a69aa5a-23aa-4626-a6a1-d50b288d4bca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80b8ce9d-4c01-4003-b0a1-64673bc9f260}, !- Handle
  9 Zone PVAV Relief Air Node,            !- Name
  {2f658b02-1a33-49f3-9e9e-d41e8e935933}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f658b02-1a33-49f3-9e9e-d41e8e935933}, !- Handle
  {f29c4d30-b118-4d0b-a041-3991efef9275}, !- Name
  {7a69aa5a-23aa-4626-a6a1-d50b288d4bca}, !- Source Object
  7,                                      !- Outlet Port
  {80b8ce9d-4c01-4003-b0a1-64673bc9f260}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab2b434-16e6-46e0-a3db-65d6d139220e}, !- Handle
  9 Zone PVAV Mixed Air Node,             !- Name
  {a1cbf429-be4e-4f28-8bbb-8a560349fa8a}, !- Inlet Port
  {f0030172-c2cc-4d07-859c-578a8735ab82}; !- Outlet Port

OS:Connection,
  {98995837-caa4-4de9-be79-224f249f339d}, !- Handle
  {8492fb18-44d9-4ab7-913b-2b3318d507fb}, !- Name
  {c2fef31f-5d1b-41f4-9d28-40a58fb67218}, !- Source Object
  3,                                      !- Outlet Port
  {7a69aa5a-23aa-4626-a6a1-d50b288d4bca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a1cbf429-be4e-4f28-8bbb-8a560349fa8a}, !- Handle
  {e23fe23b-5719-4d9d-ae08-3ada13402e34}, !- Name
  {7a69aa5a-23aa-4626-a6a1-d50b288d4bca}, !- Source Object
  5,                                      !- Outlet Port
  {eab2b434-16e6-46e0-a3db-65d6d139220e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0030172-c2cc-4d07-859c-578a8735ab82}, !- Handle
  {d75fde9f-d7de-46aa-94c1-25995e74a3ad}, !- Name
  {eab2b434-16e6-46e0-a3db-65d6d139220e}, !- Source Object
  3,                                      !- Outlet Port
  {1bd76aaf-38e4-4709-b352-1c5f1017b7d1}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de2f2fcb-6601-4d1f-b113-d46128e36c79}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5b97875e-cdd6-4bb0-ad9c-a2cf718803c0}, !- Control Zone or Zone List Name
  {0de0e594-4f19-4eb0-9b69-2b3a8f719122}, !- Cooling Control Zone or Zone List Name
  {4d443671-b721-4d08-b5a1-39f1ac354f9f}, !- Heating Control Zone or Zone List Name
  {ac2ab423-e13a-44ba-8817-f40de896fb29}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b97875e-cdd6-4bb0-ad9c-a2cf718803c0}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0de0e594-4f19-4eb0-9b69-2b3a8f719122}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d443671-b721-4d08-b5a1-39f1ac354f9f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac2ab423-e13a-44ba-8817-f40de896fb29}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {371a7232-faad-486e-96f1-9d677e58b2c5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a11bf81-f708-4974-bfe5-b31598674115}, !- Water Inlet Node Name
  {d91d1a8f-b453-48c1-ab70-e316eb83a967}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b810f07a-41de-4c9d-bb10-6d681c450975}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6960d06e-1872-4cd4-accb-1c3070d4cbb5}, !- Inlet Port
  {1a11bf81-f708-4974-bfe5-b31598674115}; !- Outlet Port

OS:Connection,
  {6960d06e-1872-4cd4-accb-1c3070d4cbb5}, !- Handle
  {8350df88-6c49-4aa5-b636-aaaf8e5eccad}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  5,                                      !- Outlet Port
  {b810f07a-41de-4c9d-bb10-6d681c450975}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9aaa14b-0c9f-4b96-877e-dbafdfdcdbaa}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d91d1a8f-b453-48c1-ab70-e316eb83a967}, !- Inlet Port
  {ef72871a-d093-436d-977f-025b38c36418}; !- Outlet Port

OS:Connection,
  {1a11bf81-f708-4974-bfe5-b31598674115}, !- Handle
  {72178cd1-1beb-4f1c-9ab7-175ba952eb0c}, !- Name
  {b810f07a-41de-4c9d-bb10-6d681c450975}, !- Source Object
  3,                                      !- Outlet Port
  {371a7232-faad-486e-96f1-9d677e58b2c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d91d1a8f-b453-48c1-ab70-e316eb83a967}, !- Handle
  {db21fd6e-1d36-427e-9678-7ed6e6bc2a04}, !- Name
  {371a7232-faad-486e-96f1-9d677e58b2c5}, !- Source Object
  6,                                      !- Outlet Port
  {b9aaa14b-0c9f-4b96-877e-dbafdfdcdbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef72871a-d093-436d-977f-025b38c36418}, !- Handle
  {9ae27e6a-fa14-4ff3-b897-8ec39873b8e1}, !- Name
  {b9aaa14b-0c9f-4b96-877e-dbafdfdcdbaa}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e53f4afa-cc61-44ad-b3df-2786e3d2b7db}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Reheat Coil Controller, !- Name
  {371a7232-faad-486e-96f1-9d677e58b2c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {674f164f-181a-4a41-8bbf-1002b7f8e496}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {4f752a68-915c-4516-ad3b-3e76dc0fd9f9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {371a7232-faad-486e-96f1-9d677e58b2c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51cc1c16-a069-4c99-8cfc-b8c726ebbcfe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {89b66440-0420-476a-92fa-d1b884e1af32}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node, !- Name
  {6d9a8ba9-6f9a-4bbe-afd9-f06bf8097c54}, !- Inlet Port
  {ef7e2658-74b8-4ed0-9579-97920e5a1081}; !- Outlet Port

OS:Connection,
  {4bbf4537-8b71-4bff-bce9-dacff75966aa}, !- Handle
  {fec2e5d6-3b31-41ed-8096-c4d7eeb468cc}, !- Name
  {aa665f33-cb66-413a-a079-faee8fdb1808}, !- Source Object
  3,                                      !- Outlet Port
  {37b68673-220b-4cf6-8483-d72eaa2f3011}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d9a8ba9-6f9a-4bbe-afd9-f06bf8097c54}, !- Handle
  {05db64a5-d051-4a95-a939-5f67b7670d17}, !- Name
  {f38eff43-daac-489c-94c3-021f3cfbeb15}, !- Source Object
  3,                                      !- Outlet Port
  {89b66440-0420-476a-92fa-d1b884e1af32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7e2658-74b8-4ed0-9579-97920e5a1081}, !- Handle
  {ebcf800f-30de-45dc-b474-0bf4699ca5bc}, !- Name
  {89b66440-0420-476a-92fa-d1b884e1af32}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c1b87fb-49fd-435d-884f-4998c525778b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3d8774f4-0420-4fa7-a7b2-4785333b93dd}, !- Inlet Port
  {4f752a68-915c-4516-ad3b-3e76dc0fd9f9}; !- Outlet Port

OS:Connection,
  {3d8774f4-0420-4fa7-a7b2-4785333b93dd}, !- Handle
  {45f5d41b-3667-4e7d-95c1-3a98b4d54824}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  3,                                      !- Outlet Port
  {0c1b87fb-49fd-435d-884f-4998c525778b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f752a68-915c-4516-ad3b-3e76dc0fd9f9}, !- Handle
  {1a59ac56-c00f-4b01-966c-f6275a71a857}, !- Name
  {0c1b87fb-49fd-435d-884f-4998c525778b}, !- Source Object
  3,                                      !- Outlet Port
  {674f164f-181a-4a41-8bbf-1002b7f8e496}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51cc1c16-a069-4c99-8cfc-b8c726ebbcfe}, !- Handle
  {f39683e3-48d1-4478-9875-ca521face905}, !- Name
  {674f164f-181a-4a41-8bbf-1002b7f8e496}, !- Source Object
  12,                                     !- Outlet Port
  {aa665f33-cb66-413a-a079-faee8fdb1808}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {31a3362a-47ac-442c-9670-59787b1fab6d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee894466-65e4-4e38-9e55-6cbee8053fec}, !- Water Inlet Node Name
  {85940f6c-6031-4191-aa07-dac913f1cd9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0fa0ef3d-1a0f-43c3-bde4-b2c60f99fd54}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6004c863-7019-4ff0-b3b5-e9b205753092}, !- Inlet Port
  {ee894466-65e4-4e38-9e55-6cbee8053fec}; !- Outlet Port

OS:Connection,
  {6004c863-7019-4ff0-b3b5-e9b205753092}, !- Handle
  {e401e378-79b3-42ae-95fc-97c8b1c06b98}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  6,                                      !- Outlet Port
  {0fa0ef3d-1a0f-43c3-bde4-b2c60f99fd54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc816cf5-edea-4889-aa8a-13bd13b61f8f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {85940f6c-6031-4191-aa07-dac913f1cd9a}, !- Inlet Port
  {8ccc922b-df35-454b-b75d-8dcb143cc76c}; !- Outlet Port

OS:Connection,
  {ee894466-65e4-4e38-9e55-6cbee8053fec}, !- Handle
  {609b76b5-306b-4f92-a8f7-25ef1eabcca3}, !- Name
  {0fa0ef3d-1a0f-43c3-bde4-b2c60f99fd54}, !- Source Object
  3,                                      !- Outlet Port
  {31a3362a-47ac-442c-9670-59787b1fab6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85940f6c-6031-4191-aa07-dac913f1cd9a}, !- Handle
  {9f7e1403-81dd-43e1-8bcc-32e919e0d03f}, !- Name
  {31a3362a-47ac-442c-9670-59787b1fab6d}, !- Source Object
  6,                                      !- Outlet Port
  {fc816cf5-edea-4889-aa8a-13bd13b61f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccc922b-df35-454b-b75d-8dcb143cc76c}, !- Handle
  {c0078f94-c5c8-4a31-80e2-f15637e28058}, !- Name
  {fc816cf5-edea-4889-aa8a-13bd13b61f8f}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {383b85b7-38a2-4d2a-85c4-12ae742a0331}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Reheat Coil Controller, !- Name
  {31a3362a-47ac-442c-9670-59787b1fab6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dbf67787-15a9-4497-aaf0-f368c10d3503}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {db467272-81b6-49a6-a480-4c0a3c84a79d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {31a3362a-47ac-442c-9670-59787b1fab6d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cbe7eeff-ac4a-49f7-8947-28bb5dac46ba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76a8f3e7-3b27-4535-a301-19a4d5ee1d90}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {cbe7eeff-ac4a-49f7-8947-28bb5dac46ba}, !- Inlet Port
  {48e63373-d57c-47c2-8c17-76cdc75e4d9d}; !- Outlet Port

OS:Node,
  {a3586621-5cf6-4ee9-bbfe-08f7a06165d6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node, !- Name
  {c921bfb4-5b65-4444-8cc4-bf1c043fe4d7}, !- Inlet Port
  {c3f7b79d-9df0-4fc1-aa76-bcab8b970459}; !- Outlet Port

OS:Connection,
  {48e63373-d57c-47c2-8c17-76cdc75e4d9d}, !- Handle
  {f7165608-8399-40db-b82e-ab28fa88962b}, !- Name
  {76a8f3e7-3b27-4535-a301-19a4d5ee1d90}, !- Source Object
  3,                                      !- Outlet Port
  {15bebce3-a5b7-4bdc-9567-a5a817863b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c921bfb4-5b65-4444-8cc4-bf1c043fe4d7}, !- Handle
  {f97956f9-9b63-4ed8-8375-752eef304e5c}, !- Name
  {db9440ec-7e4c-483c-8274-ff93a691c982}, !- Source Object
  3,                                      !- Outlet Port
  {a3586621-5cf6-4ee9-bbfe-08f7a06165d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f7b79d-9df0-4fc1-aa76-bcab8b970459}, !- Handle
  {8eef3beb-2d30-4878-b737-13b2b204cd2d}, !- Name
  {a3586621-5cf6-4ee9-bbfe-08f7a06165d6}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cdb77b03-761f-424c-b150-286c5e91775c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1e649220-cd6f-4438-80c6-c4a014d3cfca}, !- Inlet Port
  {db467272-81b6-49a6-a480-4c0a3c84a79d}; !- Outlet Port

OS:Connection,
  {1e649220-cd6f-4438-80c6-c4a014d3cfca}, !- Handle
  {0400980d-9bb2-4253-87cd-27bd15cab04d}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  4,                                      !- Outlet Port
  {cdb77b03-761f-424c-b150-286c5e91775c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db467272-81b6-49a6-a480-4c0a3c84a79d}, !- Handle
  {39872c73-2766-4117-809e-7103b7089017}, !- Name
  {cdb77b03-761f-424c-b150-286c5e91775c}, !- Source Object
  3,                                      !- Outlet Port
  {dbf67787-15a9-4497-aaf0-f368c10d3503}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbe7eeff-ac4a-49f7-8947-28bb5dac46ba}, !- Handle
  {59e57b03-f41c-4713-8945-8abb9bbf7c6f}, !- Name
  {dbf67787-15a9-4497-aaf0-f368c10d3503}, !- Source Object
  12,                                     !- Outlet Port
  {76a8f3e7-3b27-4535-a301-19a4d5ee1d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9988e5b3-42e9-4c80-88d7-89f378bd2056}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0db04d26-220d-46e0-865c-b5de805fe4d1}, !- Water Inlet Node Name
  {0c0fb1d7-7723-4aae-82e1-64e771631e5a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50fa02dc-d39d-4dea-abe8-14d98caa95bc}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d1d62df2-1923-47b4-a9bc-60b6abdc11da}, !- Inlet Port
  {0db04d26-220d-46e0-865c-b5de805fe4d1}; !- Outlet Port

OS:Connection,
  {d1d62df2-1923-47b4-a9bc-60b6abdc11da}, !- Handle
  {04a22709-9113-4f53-8b74-39dc5288b26d}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  7,                                      !- Outlet Port
  {50fa02dc-d39d-4dea-abe8-14d98caa95bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc9965fe-5239-4d99-82c7-1909836b95db}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0c0fb1d7-7723-4aae-82e1-64e771631e5a}, !- Inlet Port
  {5c6390b7-f667-48f4-b2b8-5ae039056f2b}; !- Outlet Port

OS:Connection,
  {0db04d26-220d-46e0-865c-b5de805fe4d1}, !- Handle
  {b33ed9bf-9567-4d2d-9439-391cef5e2e3f}, !- Name
  {50fa02dc-d39d-4dea-abe8-14d98caa95bc}, !- Source Object
  3,                                      !- Outlet Port
  {9988e5b3-42e9-4c80-88d7-89f378bd2056}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c0fb1d7-7723-4aae-82e1-64e771631e5a}, !- Handle
  {8156c0d5-df4f-47da-86d0-be855d105e4a}, !- Name
  {9988e5b3-42e9-4c80-88d7-89f378bd2056}, !- Source Object
  6,                                      !- Outlet Port
  {cc9965fe-5239-4d99-82c7-1909836b95db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6390b7-f667-48f4-b2b8-5ae039056f2b}, !- Handle
  {274c5701-7c58-4413-a3f4-4e646f39b24d}, !- Name
  {cc9965fe-5239-4d99-82c7-1909836b95db}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fa965edb-eaec-4ef6-93b7-f8b18bdfc6f6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Reheat Coil Controller, !- Name
  {9988e5b3-42e9-4c80-88d7-89f378bd2056}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8f03b5fe-aac2-463a-8781-b9185885d6ba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {92312274-079a-49a0-8731-59a20d281960}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9988e5b3-42e9-4c80-88d7-89f378bd2056}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2b1098e6-1843-4a34-8ede-4c566043d89e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18586708-9c25-4afd-93da-e1c84aed1638}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2b1098e6-1843-4a34-8ede-4c566043d89e}, !- Inlet Port
  {f73934ef-9908-4f78-9cfe-76ab8eb52188}; !- Outlet Port

OS:Node,
  {469d0856-68c4-41c8-bdc3-dd87f002fb62}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node, !- Name
  {7a644df5-1f48-4946-9973-a9580798e36f}, !- Inlet Port
  {32495978-8582-4c41-84db-09057a9172d6}; !- Outlet Port

OS:Connection,
  {f73934ef-9908-4f78-9cfe-76ab8eb52188}, !- Handle
  {29f7873b-e0e9-4665-9664-2aca48ba880a}, !- Name
  {18586708-9c25-4afd-93da-e1c84aed1638}, !- Source Object
  3,                                      !- Outlet Port
  {9072508a-6e6c-48c0-8e5c-7071d0d27106}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a644df5-1f48-4946-9973-a9580798e36f}, !- Handle
  {9380a5bf-945a-421d-9f58-b1f31133342b}, !- Name
  {f605f470-abb9-4e66-aa9e-38c0e5135de3}, !- Source Object
  3,                                      !- Outlet Port
  {469d0856-68c4-41c8-bdc3-dd87f002fb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32495978-8582-4c41-84db-09057a9172d6}, !- Handle
  {5e0e2696-28b5-4f5b-9f7f-9a2740c0d381}, !- Name
  {469d0856-68c4-41c8-bdc3-dd87f002fb62}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {47a6314e-685d-4656-bbec-94b5d99e8fc3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f05ed27a-e742-4f83-8efe-647519a19dd7}, !- Inlet Port
  {92312274-079a-49a0-8731-59a20d281960}; !- Outlet Port

OS:Connection,
  {f05ed27a-e742-4f83-8efe-647519a19dd7}, !- Handle
  {ba666f66-8b19-4729-b806-ce0b2d8d61d0}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  5,                                      !- Outlet Port
  {47a6314e-685d-4656-bbec-94b5d99e8fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92312274-079a-49a0-8731-59a20d281960}, !- Handle
  {ed5cb7a1-1104-4591-85d4-16e18a5018be}, !- Name
  {47a6314e-685d-4656-bbec-94b5d99e8fc3}, !- Source Object
  3,                                      !- Outlet Port
  {8f03b5fe-aac2-463a-8781-b9185885d6ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b1098e6-1843-4a34-8ede-4c566043d89e}, !- Handle
  {b7dea825-caf7-46a1-a404-201a98e9ec25}, !- Name
  {8f03b5fe-aac2-463a-8781-b9185885d6ba}, !- Source Object
  12,                                     !- Outlet Port
  {18586708-9c25-4afd-93da-e1c84aed1638}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dab8b797-16c5-45cb-8497-3983de97585d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5544a70c-a0f4-4f27-ae15-eae15baa4743}, !- Water Inlet Node Name
  {23e517b0-5ef0-4a3f-803d-410cca3d57cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0c07094-d1e5-4bb6-a0ce-4a9b75a4ec2f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {693a0cc2-8966-4546-84c1-c382fd36e1e2}, !- Inlet Port
  {5544a70c-a0f4-4f27-ae15-eae15baa4743}; !- Outlet Port

OS:Connection,
  {693a0cc2-8966-4546-84c1-c382fd36e1e2}, !- Handle
  {a4951095-b559-46ef-86d7-1ebfc2904f96}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  8,                                      !- Outlet Port
  {e0c07094-d1e5-4bb6-a0ce-4a9b75a4ec2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37dd54c2-50ba-4939-9cef-fd979a52fd3c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {23e517b0-5ef0-4a3f-803d-410cca3d57cd}, !- Inlet Port
  {33aeb870-9bf7-49db-96aa-f0b7afffab69}; !- Outlet Port

OS:Connection,
  {5544a70c-a0f4-4f27-ae15-eae15baa4743}, !- Handle
  {a11a0ce2-487a-4d68-9288-a224d651edfe}, !- Name
  {e0c07094-d1e5-4bb6-a0ce-4a9b75a4ec2f}, !- Source Object
  3,                                      !- Outlet Port
  {dab8b797-16c5-45cb-8497-3983de97585d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23e517b0-5ef0-4a3f-803d-410cca3d57cd}, !- Handle
  {13ae6c13-5e21-4294-b693-765c0bf0dc90}, !- Name
  {dab8b797-16c5-45cb-8497-3983de97585d}, !- Source Object
  6,                                      !- Outlet Port
  {37dd54c2-50ba-4939-9cef-fd979a52fd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33aeb870-9bf7-49db-96aa-f0b7afffab69}, !- Handle
  {62bad97f-1680-4657-a8a4-60326b6d2360}, !- Name
  {37dd54c2-50ba-4939-9cef-fd979a52fd3c}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {822900a3-d151-42b8-9eab-4a2267d8b903}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Reheat Coil Controller, !- Name
  {dab8b797-16c5-45cb-8497-3983de97585d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5f90ed40-e560-4ce2-b538-99aba4102d63}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {48b814de-6692-4302-87bb-3894cde5d90a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.36067114847,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dab8b797-16c5-45cb-8497-3983de97585d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f598622c-a19c-41a0-abee-01a7837e19be}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e992882-6985-474e-ad2f-e844e1871784}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f598622c-a19c-41a0-abee-01a7837e19be}, !- Inlet Port
  {ab77523f-d0ed-42a5-bd5e-af4ac2830f13}; !- Outlet Port

OS:Node,
  {db8e68a4-c630-44b0-882f-e6655f459f86}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node, !- Name
  {22e98117-61a7-4f19-8c3a-59cba91d3c40}, !- Inlet Port
  {e103f170-dfed-41ad-9d3d-a78668712bbd}; !- Outlet Port

OS:Connection,
  {ab77523f-d0ed-42a5-bd5e-af4ac2830f13}, !- Handle
  {bf38db0b-3e16-4149-9fb7-f21aa158d426}, !- Name
  {6e992882-6985-474e-ad2f-e844e1871784}, !- Source Object
  3,                                      !- Outlet Port
  {51a38682-3c67-471c-bf31-541996ee6ff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22e98117-61a7-4f19-8c3a-59cba91d3c40}, !- Handle
  {af669f88-7633-4877-862e-491d20ea45ac}, !- Name
  {c1a0b10f-7d32-4ee3-82a9-6469cad43bed}, !- Source Object
  3,                                      !- Outlet Port
  {db8e68a4-c630-44b0-882f-e6655f459f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e103f170-dfed-41ad-9d3d-a78668712bbd}, !- Handle
  {11d16e12-d9dc-4136-a2c6-ff9514d4a305}, !- Name
  {db8e68a4-c630-44b0-882f-e6655f459f86}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df697c25-b63f-4246-8621-850b1ee7885d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0e907935-0c05-4b6a-834e-32e699a1e9e0}, !- Inlet Port
  {48b814de-6692-4302-87bb-3894cde5d90a}; !- Outlet Port

OS:Connection,
  {0e907935-0c05-4b6a-834e-32e699a1e9e0}, !- Handle
  {a0b6433c-0c79-4b12-acf4-2b0c6d033f07}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  6,                                      !- Outlet Port
  {df697c25-b63f-4246-8621-850b1ee7885d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b814de-6692-4302-87bb-3894cde5d90a}, !- Handle
  {61ea472e-39c2-4230-9cf8-4465045f4010}, !- Name
  {df697c25-b63f-4246-8621-850b1ee7885d}, !- Source Object
  3,                                      !- Outlet Port
  {5f90ed40-e560-4ce2-b538-99aba4102d63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f598622c-a19c-41a0-abee-01a7837e19be}, !- Handle
  {473be1c4-8b52-4e88-a0bf-0a6deff49265}, !- Name
  {5f90ed40-e560-4ce2-b538-99aba4102d63}, !- Source Object
  12,                                     !- Outlet Port
  {6e992882-6985-474e-ad2f-e844e1871784}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63612035-ba24-475d-9f72-1f8c970a64ff}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b2be58c3-bba8-4b43-93d3-ea51c6bbc012}, !- Water Inlet Node Name
  {a445be24-dcfb-4d1e-a4a8-706f04622b79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4ce28aa0-053c-448c-a8b3-db8b5b96ccda}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cd8e02ca-ef1e-4136-9061-1d9f46a9a8ee}, !- Inlet Port
  {b2be58c3-bba8-4b43-93d3-ea51c6bbc012}; !- Outlet Port

OS:Connection,
  {cd8e02ca-ef1e-4136-9061-1d9f46a9a8ee}, !- Handle
  {40f3aa91-e70e-4aab-be8b-5d98adf8001d}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  9,                                      !- Outlet Port
  {4ce28aa0-053c-448c-a8b3-db8b5b96ccda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af7b94e6-3737-4e4f-b2b3-03f81d122633}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a445be24-dcfb-4d1e-a4a8-706f04622b79}, !- Inlet Port
  {4a48bc5a-bf6c-40f9-a115-2d9cb0332ed7}; !- Outlet Port

OS:Connection,
  {b2be58c3-bba8-4b43-93d3-ea51c6bbc012}, !- Handle
  {a7186d02-4119-49b5-a3cd-00f82eee6d84}, !- Name
  {4ce28aa0-053c-448c-a8b3-db8b5b96ccda}, !- Source Object
  3,                                      !- Outlet Port
  {63612035-ba24-475d-9f72-1f8c970a64ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a445be24-dcfb-4d1e-a4a8-706f04622b79}, !- Handle
  {8abf4f0f-d46d-4a91-b1cb-c2f8b21513da}, !- Name
  {63612035-ba24-475d-9f72-1f8c970a64ff}, !- Source Object
  6,                                      !- Outlet Port
  {af7b94e6-3737-4e4f-b2b3-03f81d122633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a48bc5a-bf6c-40f9-a115-2d9cb0332ed7}, !- Handle
  {3b9b6ada-8f48-4f20-bb6f-7c5c8683d549}, !- Name
  {af7b94e6-3737-4e4f-b2b3-03f81d122633}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3bf86f92-911f-4806-b408-537cdf78d73a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Reheat Coil Controller, !- Name
  {63612035-ba24-475d-9f72-1f8c970a64ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {65936597-44b5-4676-8c95-5b9836d43c1b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {c0a7d7ab-5a63-4d5c-a135-eeee738dc589}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63612035-ba24-475d-9f72-1f8c970a64ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {262c872e-915b-432e-aca2-6a6d1039c9ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8b0e4369-0bee-4a03-87ab-da7f2ec0cba7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {262c872e-915b-432e-aca2-6a6d1039c9ff}, !- Inlet Port
  {63f03ebb-bcb6-4c74-8d14-02a0bd97d34a}; !- Outlet Port

OS:Node,
  {c51ad293-9625-4793-bef4-e4c1995987e4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node, !- Name
  {6c461e10-ef7c-45fb-9aac-d273026656ef}, !- Inlet Port
  {356f032e-4751-4972-9d4d-a8c36765e299}; !- Outlet Port

OS:Connection,
  {63f03ebb-bcb6-4c74-8d14-02a0bd97d34a}, !- Handle
  {a048da93-6ad7-4f7d-807c-e56cc6b7cbb6}, !- Name
  {8b0e4369-0bee-4a03-87ab-da7f2ec0cba7}, !- Source Object
  3,                                      !- Outlet Port
  {7db14709-d6d5-4048-a1f2-873d80f7e248}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c461e10-ef7c-45fb-9aac-d273026656ef}, !- Handle
  {3d7b8836-7904-451d-b485-4b2d0995a0f3}, !- Name
  {f8f950d9-787c-4930-92d9-852eed1a8136}, !- Source Object
  3,                                      !- Outlet Port
  {c51ad293-9625-4793-bef4-e4c1995987e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356f032e-4751-4972-9d4d-a8c36765e299}, !- Handle
  {e0b9e019-db85-4630-8105-f18503008bcb}, !- Name
  {c51ad293-9625-4793-bef4-e4c1995987e4}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {333d400b-e455-42e5-bea5-53b68284d07e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8ed7129a-2d0b-4c7a-93f6-bcf728fbb933}, !- Inlet Port
  {c0a7d7ab-5a63-4d5c-a135-eeee738dc589}; !- Outlet Port

OS:Connection,
  {8ed7129a-2d0b-4c7a-93f6-bcf728fbb933}, !- Handle
  {08a4405a-fd54-43cb-bda3-d65cc46ad6e3}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  7,                                      !- Outlet Port
  {333d400b-e455-42e5-bea5-53b68284d07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a7d7ab-5a63-4d5c-a135-eeee738dc589}, !- Handle
  {c6e7ae5c-0858-4bdc-8963-86849d3fa35b}, !- Name
  {333d400b-e455-42e5-bea5-53b68284d07e}, !- Source Object
  3,                                      !- Outlet Port
  {65936597-44b5-4676-8c95-5b9836d43c1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {262c872e-915b-432e-aca2-6a6d1039c9ff}, !- Handle
  {8952972b-206f-4b79-aefa-031d6f78b80a}, !- Name
  {65936597-44b5-4676-8c95-5b9836d43c1b}, !- Source Object
  12,                                     !- Outlet Port
  {8b0e4369-0bee-4a03-87ab-da7f2ec0cba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fe72c4ea-6d6e-4920-a18f-dce4cae39e69}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9d6e7a47-3a94-44a6-908f-bdf87f3f5e18}, !- Water Inlet Node Name
  {0abf674a-d359-4e51-819c-2cdb911179bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00d8e7d7-5ed2-4b67-8123-cb60ba430999}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ad4550c5-4f2d-4e9c-af71-ab52f7449660}, !- Inlet Port
  {9d6e7a47-3a94-44a6-908f-bdf87f3f5e18}; !- Outlet Port

OS:Connection,
  {ad4550c5-4f2d-4e9c-af71-ab52f7449660}, !- Handle
  {cee336be-0338-430d-892a-ba7497d97448}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  10,                                     !- Outlet Port
  {00d8e7d7-5ed2-4b67-8123-cb60ba430999}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {325c6958-ccf4-489c-b477-079aa8f410a8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0abf674a-d359-4e51-819c-2cdb911179bb}, !- Inlet Port
  {a652612d-0418-4807-bb23-d2bddef36699}; !- Outlet Port

OS:Connection,
  {9d6e7a47-3a94-44a6-908f-bdf87f3f5e18}, !- Handle
  {7131c3d6-407c-4211-8068-37f66cb267f1}, !- Name
  {00d8e7d7-5ed2-4b67-8123-cb60ba430999}, !- Source Object
  3,                                      !- Outlet Port
  {fe72c4ea-6d6e-4920-a18f-dce4cae39e69}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0abf674a-d359-4e51-819c-2cdb911179bb}, !- Handle
  {9e429a51-e0e4-4943-9660-6104c2b14292}, !- Name
  {fe72c4ea-6d6e-4920-a18f-dce4cae39e69}, !- Source Object
  6,                                      !- Outlet Port
  {325c6958-ccf4-489c-b477-079aa8f410a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a652612d-0418-4807-bb23-d2bddef36699}, !- Handle
  {402126ed-c7e2-4387-bbab-3e1e0424a02c}, !- Name
  {325c6958-ccf4-489c-b477-079aa8f410a8}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5553dd6a-2eb4-46d7-b370-be64309a46be}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Reheat Coil Controller, !- Name
  {fe72c4ea-6d6e-4920-a18f-dce4cae39e69}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9febd28-c6b9-4c71-92bd-e43dc62d3223}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {389de825-262f-447b-a2a8-56213b7c5b5f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe72c4ea-6d6e-4920-a18f-dce4cae39e69}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee22d842-7655-4f69-8a40-7bf436906773}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {160ff1aa-3043-4c33-abb6-b33657e72952}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ee22d842-7655-4f69-8a40-7bf436906773}, !- Inlet Port
  {2f0e12ac-8079-4d84-a6ea-c900ccab52a8}; !- Outlet Port

OS:Node,
  {225cbe26-455d-4dfb-9570-fdff8dc1b462}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Air Node, !- Name
  {80ce1e21-2a2e-4d66-a02e-57f28d4b691b}, !- Inlet Port
  {08922689-d6b2-47b5-8cfc-3b8edd4cfa38}; !- Outlet Port

OS:Connection,
  {2f0e12ac-8079-4d84-a6ea-c900ccab52a8}, !- Handle
  {e278e6f9-ddf0-465c-8166-96d45587a73b}, !- Name
  {160ff1aa-3043-4c33-abb6-b33657e72952}, !- Source Object
  3,                                      !- Outlet Port
  {5200e683-543f-4a61-b7e1-8d92a1a4e5b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80ce1e21-2a2e-4d66-a02e-57f28d4b691b}, !- Handle
  {0fd46272-e0de-4640-b4bb-c46c672e74f8}, !- Name
  {44ba3fc1-eb5f-4a3d-9a5d-5bcf732f13ad}, !- Source Object
  3,                                      !- Outlet Port
  {225cbe26-455d-4dfb-9570-fdff8dc1b462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08922689-d6b2-47b5-8cfc-3b8edd4cfa38}, !- Handle
  {a26ebe7b-129c-4ff0-902d-93ac000364ec}, !- Name
  {225cbe26-455d-4dfb-9570-fdff8dc1b462}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {988e2e5d-7274-4e08-bfbf-390359abc67f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f040f8e0-2214-40a7-9610-629fff8061d2}, !- Inlet Port
  {389de825-262f-447b-a2a8-56213b7c5b5f}; !- Outlet Port

OS:Connection,
  {f040f8e0-2214-40a7-9610-629fff8061d2}, !- Handle
  {66dc503b-2415-4ae6-91bc-935a5ff53de6}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  8,                                      !- Outlet Port
  {988e2e5d-7274-4e08-bfbf-390359abc67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389de825-262f-447b-a2a8-56213b7c5b5f}, !- Handle
  {3401fc97-2253-4299-bd91-bd525ce380fb}, !- Name
  {988e2e5d-7274-4e08-bfbf-390359abc67f}, !- Source Object
  3,                                      !- Outlet Port
  {e9febd28-c6b9-4c71-92bd-e43dc62d3223}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee22d842-7655-4f69-8a40-7bf436906773}, !- Handle
  {0b5c8a3c-ee2b-4c98-a8bf-97af19c6d472}, !- Name
  {e9febd28-c6b9-4c71-92bd-e43dc62d3223}, !- Source Object
  12,                                     !- Outlet Port
  {160ff1aa-3043-4c33-abb6-b33657e72952}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3b0ebdd4-0a57-4e00-aa2a-8ca1c3642659}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4af57886-eebf-46f3-988b-0d68343717a9}, !- Water Inlet Node Name
  {5b9a4f16-19e0-46ba-8052-d53c4ad20e0f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e9bf547-16de-4ba7-86a1-f94e4f5a5f2b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {de7f2d25-b424-4c24-b069-cd9d5012784f}, !- Inlet Port
  {4af57886-eebf-46f3-988b-0d68343717a9}; !- Outlet Port

OS:Connection,
  {de7f2d25-b424-4c24-b069-cd9d5012784f}, !- Handle
  {95b3a76e-b58c-4324-833e-42b03662465d}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  11,                                     !- Outlet Port
  {6e9bf547-16de-4ba7-86a1-f94e4f5a5f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f26abf2-4050-40d2-821c-0bc78beb0461}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5b9a4f16-19e0-46ba-8052-d53c4ad20e0f}, !- Inlet Port
  {14af8f38-5e35-4f28-9bfa-47d402a486b7}; !- Outlet Port

OS:Connection,
  {4af57886-eebf-46f3-988b-0d68343717a9}, !- Handle
  {b792f5aa-3c83-40bd-8e93-536ad75862f7}, !- Name
  {6e9bf547-16de-4ba7-86a1-f94e4f5a5f2b}, !- Source Object
  3,                                      !- Outlet Port
  {3b0ebdd4-0a57-4e00-aa2a-8ca1c3642659}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b9a4f16-19e0-46ba-8052-d53c4ad20e0f}, !- Handle
  {fbb5a0c7-2c5f-4581-a47f-0a2ab35d9a0b}, !- Name
  {3b0ebdd4-0a57-4e00-aa2a-8ca1c3642659}, !- Source Object
  6,                                      !- Outlet Port
  {5f26abf2-4050-40d2-821c-0bc78beb0461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14af8f38-5e35-4f28-9bfa-47d402a486b7}, !- Handle
  {dcd81cd1-282e-41f9-9aa7-9dfbd92894d5}, !- Name
  {5f26abf2-4050-40d2-821c-0bc78beb0461}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {712f6498-525a-4424-8e2e-07ec21b24467}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Reheat Coil Controller, !- Name
  {3b0ebdd4-0a57-4e00-aa2a-8ca1c3642659}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b7a8b8d-0aaf-4b4a-9dfb-30f3ac94a775}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {d021da38-1066-466d-ab92-f7df915b95c6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3b0ebdd4-0a57-4e00-aa2a-8ca1c3642659}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6b25846-b0bd-474f-9d65-d74ae9006a38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04b70292-1d98-47e2-a542-e1ddfe2a83c7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c6b25846-b0bd-474f-9d65-d74ae9006a38}, !- Inlet Port
  {546c6c9f-1e11-4923-830e-47bfbb3c6385}; !- Outlet Port

OS:Node,
  {11e0de38-8c64-4b8c-b324-dd231b023915}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node, !- Name
  {1ccc5a53-df47-450f-89fd-7fb665d704a2}, !- Inlet Port
  {2388717d-3c94-49da-b5be-8b53d75302a5}; !- Outlet Port

OS:Connection,
  {546c6c9f-1e11-4923-830e-47bfbb3c6385}, !- Handle
  {5eebc511-b294-4438-b03b-720304c353df}, !- Name
  {04b70292-1d98-47e2-a542-e1ddfe2a83c7}, !- Source Object
  3,                                      !- Outlet Port
  {4bc2a5fa-14c7-4f2b-ac93-3ce384bc3914}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ccc5a53-df47-450f-89fd-7fb665d704a2}, !- Handle
  {debac52f-2d4c-4d48-9d71-af5b91f889c0}, !- Name
  {f91a8d28-9cb1-4334-90b8-848a227355bf}, !- Source Object
  3,                                      !- Outlet Port
  {11e0de38-8c64-4b8c-b324-dd231b023915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2388717d-3c94-49da-b5be-8b53d75302a5}, !- Handle
  {b337a91a-42d5-4c44-8f00-9f679115ecd0}, !- Name
  {11e0de38-8c64-4b8c-b324-dd231b023915}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ced527bc-000e-40e5-a3b8-b40437358d44}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0be18c18-a1d6-4937-b4a4-c3d5dc1ca226}, !- Inlet Port
  {d021da38-1066-466d-ab92-f7df915b95c6}; !- Outlet Port

OS:Connection,
  {0be18c18-a1d6-4937-b4a4-c3d5dc1ca226}, !- Handle
  {842d428d-728a-4560-adfb-4132844781fe}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  9,                                      !- Outlet Port
  {ced527bc-000e-40e5-a3b8-b40437358d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d021da38-1066-466d-ab92-f7df915b95c6}, !- Handle
  {8b5072a0-7346-4b3f-977d-15822f2e6944}, !- Name
  {ced527bc-000e-40e5-a3b8-b40437358d44}, !- Source Object
  3,                                      !- Outlet Port
  {6b7a8b8d-0aaf-4b4a-9dfb-30f3ac94a775}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6b25846-b0bd-474f-9d65-d74ae9006a38}, !- Handle
  {2ec69db6-bb13-4465-ac10-af3c24cd605b}, !- Name
  {6b7a8b8d-0aaf-4b4a-9dfb-30f3ac94a775}, !- Source Object
  12,                                     !- Outlet Port
  {04b70292-1d98-47e2-a542-e1ddfe2a83c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8634a492-fe82-45ca-863a-3c57b6918c62}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94f72df9-e916-4437-9ae8-930bcfd8c750}, !- Water Inlet Node Name
  {d616728c-7d0a-4fb3-98aa-1d2e9cd7ab85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {54c33950-3cad-4dee-8b37-2d84133a7f8d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {dc2c7190-c4a3-4c2a-a6ca-8b7b95f2bdf4}, !- Inlet Port
  {94f72df9-e916-4437-9ae8-930bcfd8c750}; !- Outlet Port

OS:Connection,
  {dc2c7190-c4a3-4c2a-a6ca-8b7b95f2bdf4}, !- Handle
  {716ae548-42eb-4ab5-8e46-bc0f346a9f02}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  12,                                     !- Outlet Port
  {54c33950-3cad-4dee-8b37-2d84133a7f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dea1c9e7-4193-4845-a2b3-f241c1c257ad}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d616728c-7d0a-4fb3-98aa-1d2e9cd7ab85}, !- Inlet Port
  {0cbee469-2f8e-4d46-bf30-8724ad776753}; !- Outlet Port

OS:Connection,
  {94f72df9-e916-4437-9ae8-930bcfd8c750}, !- Handle
  {4c59d82c-f8df-4e47-b63c-d63121d9242f}, !- Name
  {54c33950-3cad-4dee-8b37-2d84133a7f8d}, !- Source Object
  3,                                      !- Outlet Port
  {8634a492-fe82-45ca-863a-3c57b6918c62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d616728c-7d0a-4fb3-98aa-1d2e9cd7ab85}, !- Handle
  {bde4d9b1-4603-4c7a-9dbd-d1d1aa8d4738}, !- Name
  {8634a492-fe82-45ca-863a-3c57b6918c62}, !- Source Object
  6,                                      !- Outlet Port
  {dea1c9e7-4193-4845-a2b3-f241c1c257ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cbee469-2f8e-4d46-bf30-8724ad776753}, !- Handle
  {05e1301e-d72d-4ab3-b163-469109ae2ef7}, !- Name
  {dea1c9e7-4193-4845-a2b3-f241c1c257ad}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b55a844-5f45-4093-915c-78bd9b94bad6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Reheat Coil Controller, !- Name
  {8634a492-fe82-45ca-863a-3c57b6918c62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00ec102b-3663-4faa-b88c-1e7a95327bf6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {e8c506a8-1f62-493f-88d1-01bb2d35889f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8634a492-fe82-45ca-863a-3c57b6918c62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b86308d-259f-4f1e-9c48-45d949608825}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6520e6af-ab08-4d55-88ac-9f3bb4c00c3c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7b86308d-259f-4f1e-9c48-45d949608825}, !- Inlet Port
  {510e50ef-3804-4019-a3db-0eeabe7dd8cc}; !- Outlet Port

OS:Node,
  {d10166ec-5a5a-4c46-87ef-4b79f284e848}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node, !- Name
  {e22e8ddd-d5e7-4136-bae4-1df15cc9a427}, !- Inlet Port
  {7f4234d8-470b-40af-a7fa-05b7504f627b}; !- Outlet Port

OS:Connection,
  {510e50ef-3804-4019-a3db-0eeabe7dd8cc}, !- Handle
  {6b784306-cdbc-4cd9-9644-f1c211945cd3}, !- Name
  {6520e6af-ab08-4d55-88ac-9f3bb4c00c3c}, !- Source Object
  3,                                      !- Outlet Port
  {e51f91ea-68a5-4bae-abec-a4205990685b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e22e8ddd-d5e7-4136-bae4-1df15cc9a427}, !- Handle
  {3039e00a-81ce-474b-97f8-ad4a44e4ac86}, !- Name
  {93a475de-a476-4491-af73-70474e71aa2d}, !- Source Object
  3,                                      !- Outlet Port
  {d10166ec-5a5a-4c46-87ef-4b79f284e848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4234d8-470b-40af-a7fa-05b7504f627b}, !- Handle
  {6bcff712-82bb-4257-8ecf-b7b9f88c904f}, !- Name
  {d10166ec-5a5a-4c46-87ef-4b79f284e848}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5f00fffe-0b01-4064-963f-88305f14170a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1bf38bbc-f956-4485-91b7-08bc11cf6669}, !- Inlet Port
  {e8c506a8-1f62-493f-88d1-01bb2d35889f}; !- Outlet Port

OS:Connection,
  {1bf38bbc-f956-4485-91b7-08bc11cf6669}, !- Handle
  {bac1327d-0a74-498b-a82f-ef9445e77c2a}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  10,                                     !- Outlet Port
  {5f00fffe-0b01-4064-963f-88305f14170a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c506a8-1f62-493f-88d1-01bb2d35889f}, !- Handle
  {c39a58f5-39a0-42af-99f6-c6941275e139}, !- Name
  {5f00fffe-0b01-4064-963f-88305f14170a}, !- Source Object
  3,                                      !- Outlet Port
  {00ec102b-3663-4faa-b88c-1e7a95327bf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b86308d-259f-4f1e-9c48-45d949608825}, !- Handle
  {d74bf0a9-7e47-4834-9efc-b7e78184fc34}, !- Name
  {00ec102b-3663-4faa-b88c-1e7a95327bf6}, !- Source Object
  12,                                     !- Outlet Port
  {6520e6af-ab08-4d55-88ac-9f3bb4c00c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e7e1d816-8f85-47f2-b45d-630836dbce8d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Reheat Coil, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a08eded9-c228-4e80-8c81-cf48dd2c0e31}, !- Water Inlet Node Name
  {bfb8c313-ff24-45bb-9157-50bcaf7e4d75}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {26c9b599-a4f1-4d86-9d1c-d8a0d18e408d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ccadc61d-c886-427f-b088-d17f73369ccb}, !- Inlet Port
  {a08eded9-c228-4e80-8c81-cf48dd2c0e31}; !- Outlet Port

OS:Connection,
  {ccadc61d-c886-427f-b088-d17f73369ccb}, !- Handle
  {19008720-90e8-4ad3-a7d4-acf4dd28e64b}, !- Name
  {6444e60c-4947-471e-a7aa-2638cd6d946c}, !- Source Object
  13,                                     !- Outlet Port
  {26c9b599-a4f1-4d86-9d1c-d8a0d18e408d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e348349a-f128-488b-ae26-f579b190bbaf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bfb8c313-ff24-45bb-9157-50bcaf7e4d75}, !- Inlet Port
  {647e7960-2207-45f8-aa25-2bb7ff6c12e2}; !- Outlet Port

OS:Connection,
  {a08eded9-c228-4e80-8c81-cf48dd2c0e31}, !- Handle
  {7138d7c1-770a-4917-ae6f-a7527d27cb50}, !- Name
  {26c9b599-a4f1-4d86-9d1c-d8a0d18e408d}, !- Source Object
  3,                                      !- Outlet Port
  {e7e1d816-8f85-47f2-b45d-630836dbce8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfb8c313-ff24-45bb-9157-50bcaf7e4d75}, !- Handle
  {a0303cd9-f5a1-4778-b6ee-be7dab2861f8}, !- Name
  {e7e1d816-8f85-47f2-b45d-630836dbce8d}, !- Source Object
  6,                                      !- Outlet Port
  {e348349a-f128-488b-ae26-f579b190bbaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647e7960-2207-45f8-aa25-2bb7ff6c12e2}, !- Handle
  {32c113b4-6508-4954-8d86-aaab0d37d209}, !- Name
  {e348349a-f128-488b-ae26-f579b190bbaf}, !- Source Object
  3,                                      !- Outlet Port
  {b9c493bc-f913-43a8-8c2b-91fe080cf9be}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a4ac9a4-c296-4224-a783-ac9d821137da}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Reheat Coil Controller, !- Name
  {e7e1d816-8f85-47f2-b45d-630836dbce8d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7ab2adb-8f64-424e-8604-d8c2ab989098}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VAV Terminal, !- Name
  {270de0e2-3998-4379-97b3-88163a10678d}, !- Availability Schedule Name
  {191b7aeb-7cce-4379-bf0e-dc1e26ed203e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7e1d816-8f85-47f2-b45d-630836dbce8d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b01463de-25e3-4cc9-aa2f-de5f8ed65aa2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e577dcf7-ed63-4dcf-93e3-b3451bb1e817}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b01463de-25e3-4cc9-aa2f-de5f8ed65aa2}, !- Inlet Port
  {21c9fbbd-a0ec-4b0d-931f-557fdbd362a6}; !- Outlet Port

OS:Node,
  {91223cda-7726-4e8a-889a-b4a430d0276a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Air Node, !- Name
  {786935c3-ca9e-48a8-9a51-1cccc1ce2244}, !- Inlet Port
  {a66b9869-4cd4-4996-8dea-8a5c14a4cb4f}; !- Outlet Port

OS:Connection,
  {21c9fbbd-a0ec-4b0d-931f-557fdbd362a6}, !- Handle
  {329b6d73-64d7-4545-aeac-549ea0a37fe7}, !- Name
  {e577dcf7-ed63-4dcf-93e3-b3451bb1e817}, !- Source Object
  3,                                      !- Outlet Port
  {03ccd2f2-1258-4f8e-8333-a0b2f4a98439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {786935c3-ca9e-48a8-9a51-1cccc1ce2244}, !- Handle
  {54969527-de2a-439e-83ca-b4f828d91786}, !- Name
  {88316ff5-e904-477a-88fc-a30925ce46b5}, !- Source Object
  3,                                      !- Outlet Port
  {91223cda-7726-4e8a-889a-b4a430d0276a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a66b9869-4cd4-4996-8dea-8a5c14a4cb4f}, !- Handle
  {a170fbf2-69cd-44e6-a9be-0f49bca0276d}, !- Name
  {91223cda-7726-4e8a-889a-b4a430d0276a}, !- Source Object
  3,                                      !- Outlet Port
  {85a54a5a-655a-40d5-b1f5-037fc7b3ea4e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e3538b66-84e8-4f76-9994-06a6f7d9de81}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f0840deb-b23e-411f-bb10-4c200f733a72}, !- Inlet Port
  {191b7aeb-7cce-4379-bf0e-dc1e26ed203e}; !- Outlet Port

OS:Connection,
  {f0840deb-b23e-411f-bb10-4c200f733a72}, !- Handle
  {a48ccacd-7ad3-4cc3-a9f4-4f99de451ada}, !- Name
  {84128557-56c9-4d97-90a0-6ca81e41a0ed}, !- Source Object
  11,                                     !- Outlet Port
  {e3538b66-84e8-4f76-9994-06a6f7d9de81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191b7aeb-7cce-4379-bf0e-dc1e26ed203e}, !- Handle
  {4c18fa93-b352-495f-a8bc-4bc9ba929eca}, !- Name
  {e3538b66-84e8-4f76-9994-06a6f7d9de81}, !- Source Object
  3,                                      !- Outlet Port
  {a7ab2adb-8f64-424e-8604-d8c2ab989098}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b01463de-25e3-4cc9-aa2f-de5f8ed65aa2}, !- Handle
  {3ed2c287-bddb-4b29-bef0-995ec6d686c9}, !- Name
  {a7ab2adb-8f64-424e-8604-d8c2ab989098}, !- Source Object
  12,                                     !- Outlet Port
  {e577dcf7-ed63-4dcf-93e3-b3451bb1e817}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {d932fbcb-33c1-46a0-b5ba-e6f647a8531f}, !- Handle
  {9aad852d-4dfa-45de-9c7c-a583fd4e0e68}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVAV with gas boiler reheat;            !- Feature Value 1

OS:Schedule:Ruleset,
  {0f5d53ae-21bf-47d4-bb49-f781758319fa}, !- Handle
  9 Zone PVAV Occ Sch,                    !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  {e455e1bb-311a-433a-a6a7-0b971bd64b8c}, !- Default Day Schedule Name
  {7718ad07-f108-4467-aa5e-66549084c619}, !- Summer Design Day Schedule Name
  {3f764dd0-4199-4055-a328-8e4fc217d2ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e455e1bb-311a-433a-a6a7-0b971bd64b8c}, !- Handle
  9 Zone PVAV Occ Sch Default,            !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3faca042-8fa0-4cde-8dbd-847cb987191d}, !- Handle
  {0f5d53ae-21bf-47d4-bb49-f781758319fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  49.999999999999801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-02-12 20:49:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-02-12 20:49:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f764dd0-4199-4055-a328-8e4fc217d2ea}, !- Handle
  9 Zone PVAV Occ Sch Winter Design Day,  !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7718ad07-f108-4467-aa5e-66549084c619}, !- Handle
  9 Zone PVAV Occ Sch Summer Design Day,  !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f37c4630-8ab9-40f9-9497-8a94032aaa38}, !- Handle
  9 Zone PVAV Occ Sch Saturday Rule,      !- Name
  {0f5d53ae-21bf-47d4-bb49-f781758319fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {496c9532-f0f0-4f9c-929c-2406c3ae33bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {496c9532-f0f0-4f9c-929c-2406c3ae33bf}, !- Handle
  9 Zone PVAV Occ Sch Saturday,           !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {104fd478-8c8f-4a3f-b024-253a7cb79c38}, !- Handle
  9 Zone PVAV Occ Sch Sunday Rule,        !- Name
  {0f5d53ae-21bf-47d4-bb49-f781758319fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73b716ba-1523-4aac-b81f-6ae1883a5843}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73b716ba-1523-4aac-b81f-6ae1883a5843}, !- Handle
  9 Zone PVAV Occ Sch Sunday,             !- Name
  {fe04b1aa-a302-4e23-98c2-721106fd8f89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {069374c3-435a-4363-bab0-08e4980f6c7b}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {9c653f80-7931-4cc3-953f-711d7e7f2804}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {776477bf-9beb-475c-a0c8-b51afe8530e6}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {a71f9e41-c54a-4730-8a30-032f1fe3d6ca}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9502bd2f-fe29-4324-8b6b-d04246813763}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b660083f-4139-4081-a375-adeb39c2f872}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {d3f25962-4955-4a86-93ba-62f84d5bc1ad}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4df78d25-8171-45ad-be3b-47a292586b26}, !- Handle
  InteriorFurnishings 1,                  !- Name
  {5cb035e6-7fdb-4b26-a002-2775d8537bfc}, !- Surface Rendering Name
  {d3f25962-4955-4a86-93ba-62f84d5bc1ad}; !- Layer 1

OS:InternalMass:Definition,
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Handle
  Internal Mass Definition 2,             !- Name
  {4df78d25-8171-45ad-be3b-47a292586b26}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {64d1d1c2-fe15-450a-9957-758131245a91}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {806180e6-3915-42a2-bb50-01549429c322}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa5acaed-7e02-4e96-bd37-6d336758131b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {c0cc58ac-278d-4068-a23c-ee95194b3fdd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3a41cc6-84e9-4229-b8fc-53c53c434bc4}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {caad295c-af75-46b8-ae01-9512efbb3a30}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c89fc1b-1db0-4c35-9108-3a7527f22116}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {77a477a0-3cdc-47f3-acb0-70b9dad94b4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b3fa2a6-599f-4435-aafc-887933c4266c}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {ded03ae9-13f6-4623-ac7e-5a3affc6bc08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {caf31cb4-4820-4392-81aa-d7297eb9dcb5}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {4e7a6ff2-7edf-4d4c-a52c-dc8156062a3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea4443f2-8eaa-474d-a8f2-cee782102e69}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {4e33ead7-6ee7-46b5-b4a4-c72118c6e9f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5efa5601-1d53-47b5-8c17-f8eaae928e48}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {b1b3573e-b2fa-4163-b4db-d9f96d141696}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {051138ba-49ed-4f29-9a95-d9b677105a57}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  {2dbf0f33-e56f-41e2-be81-eb5b0e0c607c}, !- Internal Mass Definition Name
  {0e003ad1-7e42-4ae2-a8b0-20b8b41dd0aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {6893e4bf-727d-44ba-8139-3b618df9ce2e}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Material,
  {71c9ecb7-4df6-4f29-b098-69f31636a36c}, !- Handle
  {88ac9d2e-e865-4407-b06e-9856043481dc}; !- Material Name

OS:StandardsInformation:Material,
  {dcc3d685-530a-41da-9141-e9422a83ca06}, !- Handle
  {f56282ef-e688-41f0-856c-e70559ce806f}; !- Material Name

OS:StandardsInformation:Material,
  {4fc9c6a0-830f-456a-9df3-a1e2abc3b0be}, !- Handle
  {4834bd2a-9001-46d6-bc1f-6fad82838af2}; !- Material Name

OS:StandardsInformation:Material,
  {f86b394c-33bb-4168-b1ca-3cd4e5ad655d}, !- Handle
  {9f921780-41c5-47aa-8eb0-e9909c61a1cc}; !- Material Name

OS:StandardsInformation:Material,
  {6c2227cb-e899-4e4d-9735-7c96538cd0e4}, !- Handle
  {d259cfc5-2155-4798-bd7c-80375e8dd6fe}; !- Material Name

OS:StandardsInformation:Material,
  {7c361871-812c-4d61-8a8d-355d1c3a9de1}, !- Handle
  {98b62d9d-b198-4e50-879d-3aa5c3538985}; !- Material Name

OS:StandardsInformation:Material,
  {b1d4ef0b-d2a1-45a7-97a0-dc666f00cfdb}, !- Handle
  {482c7473-32b6-4148-9808-abff547332ad}; !- Material Name

OS:StandardsInformation:Material,
  {0317295a-8ecc-4d06-b570-ebea65752738}, !- Handle
  {1e63d5a5-4e63-4408-a04f-aa3c368ce814}; !- Material Name

OS:StandardsInformation:Material,
  {3299523c-566d-4ffb-b184-b2f3f8e51ec0}, !- Handle
  {d98641b4-41ee-4f16-acfc-197792b046aa}; !- Material Name

OS:StandardsInformation:Material,
  {09cccb32-6a4b-4e24-93f9-33f38147a067}, !- Handle
  {e5d83207-8f84-4ef3-b66c-1ac7b5496526}; !- Material Name

OS:StandardsInformation:Material,
  {bed8a72c-fd3f-4370-ad04-5d6d9851509c}, !- Handle
  {d73237a8-0592-4242-ba18-c100f3c7f536}; !- Material Name

OS:StandardsInformation:Material,
  {96ed4080-21b4-44ff-b041-ef7068c57fbd}, !- Handle
  {d384f5de-346d-4393-bd56-ccae77ac48cd}; !- Material Name

OS:StandardsInformation:Material,
  {7f03b2fe-c462-4416-8bed-f4cb42459b76}, !- Handle
  {0f5c3622-e1f0-4cf7-9a5c-edaca69cdd93}; !- Material Name

OS:StandardsInformation:Material,
  {5e2267ce-262d-41b9-a002-6606bd6f42e4}, !- Handle
  {f8f8a0bb-a767-4597-b205-0c65a561fdc8}; !- Material Name

OS:StandardsInformation:Material,
  {22e0bbeb-f45b-4753-993a-bb7f10483940}, !- Handle
  {2ba4bb46-f463-49af-8082-aaf607853f8c}; !- Material Name

OS:StandardsInformation:Material,
  {2677768b-6081-4b88-8dc3-e33a8b9c3fe3}, !- Handle
  {a37de016-bb42-446e-8fc6-782dc889b14c}; !- Material Name

OS:StandardsInformation:Material,
  {6c8d6fea-25d6-49e9-ad6e-bdb75aa5400e}, !- Handle
  {b8b806e2-c03d-4435-932e-4a9790122123}; !- Material Name

OS:StandardsInformation:Material,
  {d1583d6e-b4d6-4d97-95eb-2b6a781c9288}, !- Handle
  {836b1fae-6abc-49d1-887d-79f0e99a3902}; !- Material Name

OS:StandardsInformation:Material,
  {abcc8272-f037-4e6d-bac7-c4eda706bcbf}, !- Handle
  {24c2be8f-7416-451b-abe6-49f2aa570eac}; !- Material Name

OS:StandardsInformation:Material,
  {4c145920-bf5a-4a19-a668-18a869d5eb96}, !- Handle
  {2458799c-3b49-480a-a6af-a7744dfa3c5f}; !- Material Name

OS:StandardsInformation:Material,
  {42db71fa-cb7f-4160-a94f-6bd1e7e18fda}, !- Handle
  {40079393-4c4f-42b1-b36b-b277fd278cfe}; !- Material Name

OS:StandardsInformation:Material,
  {69be8efb-addd-428f-a093-f0f1132974aa}, !- Handle
  {650cba23-52c3-4e9a-80da-cca086b36393}; !- Material Name

OS:StandardsInformation:Material,
  {978093be-2ffd-453b-ac7c-66322144f4b5}, !- Handle
  {79a64e9c-5f78-40b6-a30a-9a8ac8e0cd25}; !- Material Name

OS:StandardsInformation:Material,
  {815d567c-d596-416b-8b4b-06dfc4ffe9a4}, !- Handle
  {9ac835f9-bd46-4822-9517-7a4e0ca6dde6}; !- Material Name

OS:StandardsInformation:Material,
  {76f33e7a-fac9-4f4d-b7e1-3d7725aae4e8}, !- Handle
  {f8780e48-9d30-4521-9fac-ceaf00ecf754}; !- Material Name

OS:StandardsInformation:Material,
  {3f167dda-3778-4988-aeca-4530388b4a9c}, !- Handle
  {d5560d61-4b5e-4a67-a87f-86bbd35d434a}; !- Material Name

OS:StandardsInformation:Construction,
  {f55a8a29-3019-42ec-84b9-bda936cb4d80}, !- Handle
  {4f207282-a5a2-4fcf-b139-c3f8b8e7fb95}; !- Construction Name

OS:StandardsInformation:Material,
  {0e21abef-20e8-42db-ba22-d9fd27830412}, !- Handle
  {04afa7b8-3234-4e37-a2ab-b504dc4e1f45}; !- Material Name

OS:StandardsInformation:Material,
  {d33f4b6b-0fdc-4b17-8529-1ca9eee94a59}, !- Handle
  {d3f25962-4955-4a86-93ba-62f84d5bc1ad}; !- Material Name

OS:StandardsInformation:Construction,
  {01b3be0c-ff85-4587-a9ae-ebbc3990714b}, !- Handle
  {4df78d25-8171-45ad-be3b-47a292586b26}; !- Construction Name

OS:Rendering:Color,
  {3c9a5f22-4a9e-4ee9-b190-4d8bc9ad86dd}, !- Handle
  Rendering Color 1,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {106d6254-029c-4be9-90af-a157bc632c8c}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {350ea560-7b3e-48bb-9c6f-ce550a4cceed}, !- Handle
  Rendering Color 3,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f08778c-526a-45b5-b262-ff720770ce54}, !- Handle
  Rendering Color 4,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cb27c2e-eaf2-4e56-ba2a-d2d50a0ac5e6}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6b7f06c-e591-4670-b929-740cbd8b78de}, !- Handle
  Rendering Color 6,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8fb892a-7d00-4009-8189-5ba3fcab63eb}, !- Handle
  Rendering Color 7,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f7ebc02-aa9e-4786-a4da-c1b6a0df6a79}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8134028-aada-4948-bb38-6f71f6f5877c}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c7b37b1-5e42-43e7-bfb4-6bbb4be0dcb2}, !- Handle
  Rendering Color 10,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bdd7b79-b39b-4d66-b57d-788df76b917a}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a03bfe6-1bda-4d8c-bb68-e42fe0c73fe9}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63179695-daea-438f-98e7-579ee54c22f7}, !- Handle
  Rendering Color 13,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {188e8272-e049-4ff0-9ea7-a7d5aac26f68}, !- Handle
  Rendering Color 14,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2855df65-f666-4d02-8109-fd0de7cc976d}, !- Handle
  Rendering Color 15,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d8acd45-de49-41f4-968f-a0be2e83139a}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9429b5d3-7c24-4e5f-bfef-9cf96ceb5c6d}, !- Handle
  Rendering Color 17,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5cb035e6-7fdb-4b26-a002-2775d8537bfc}, !- Handle
  Rendering Color 18,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3ef1cd1-e48e-4ed7-9961-43e7e9a3649a}, !- Handle
  Rendering Color 19,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e307278-85ad-4936-8f01-4223a1578887}, !- Handle
  Rendering Color 20,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa6a3136-2736-4f2e-a4f5-14473feec42e}, !- Handle
  Rendering Color 21,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15e73c66-eb62-4289-b153-9f390bc2ccf9}, !- Handle
  Rendering Color 22,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df39654f-66c9-45d8-b687-26c3ddaffe6e}, !- Handle
  Rendering Color 23,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bb7f7fd-9ee2-4057-8e02-34bc6d666402}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf5f188c-dc39-4a88-a35a-0c6757386a4b}, !- Handle
  Rendering Color 25,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de1b3333-d7de-45fe-b59c-fc7e959414ca}, !- Handle
  Rendering Color 26,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0a21533-4b5f-47d3-8558-ffed7405b8ea}, !- Handle
  Rendering Color 27,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b048f87a-08b1-47d7-a17e-fc6c1db10a35}, !- Handle
  Rendering Color 28,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {4e056d70-afac-4c42-9846-5c8e87453524}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {700d379c-bc8d-4088-a611-d68a659c97ca}; !- Handle

OS:ConvergenceLimits,
  {1d2fb068-9ed8-4ca0-ab7b-575321cdda49}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {0d4e82ef-427d-4d40-b76c-6f721e34ab31}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4109b78a-e5ed-46f5-9922-9d4829a03298}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {bd3b22f4-c9a1-4d3f-80de-d3107d86f911}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {04a014fb-19d3-421e-a104-614f5e2e70ee}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ce849d3f-d1fe-45f9-ab80-a2607596c123}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:Variable,
  {c6074ca4-b3db-4e51-8fd8-2d9d75cafd64}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9401c34d-d16e-4db9-b614-3f098724c2aa}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0b5d8bbb-f1dc-4955-8001-e77f608aaa67}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Air System Mixed Air Mass Flow Rate,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4ef76cd0-cd3a-413b-9ce8-22970adf71af}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Mass Flow Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c94b15e2-f10d-4dc2-b6e6-c0ecc77f78eb}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8def0066-7470-407f-8a04-4d429481a32f}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:SizingPeriod:DesignDay,
  {1ae5575a-d2e1-4dab-a4fc-10c533dc0525}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Htg 99.6% Condns DB, !- Name
  -4.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -4.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99868,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bccaf828-3976-4598-90b1-96b28fb811e6}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -0.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -13,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99868,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {be347458-6bbd-4307-b789-384d77f93bf5}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  5.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  5.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99868,                                  !- Barometric Pressure {Pa}
  12.1,                                   !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c9068496-173d-45ef-8dbf-7c9435e20e91}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Clg .4% Condns DB=>MWB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.561;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c6bf9c9b-072a-43dd-a686-31d542d50d4d}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Clg .4% Condns WB=>MDB, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.561;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {77ce133a-8294-4f9d-881d-069d552d9497}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Clg .4% Condns DP=>MDB, !- Name
  20.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.561;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {049a4afd-c171-4b94-a9d2-a0feed5aa1bb}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Clg .4% Condns Enth=>MDB, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  54700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.561;                                  !- ASHRAE Taud {dimensionless}

