<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> FRP_RTU CUSTOM RUN PERIOD ** Oak Ridge TN USA Custom-723260 WMO#=723260
  2018-05-09
  02:04:35
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2018.05.09 02:04</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>FRP_RTU</b></p>
<p>Environment: <b>CUSTOM RUN PERIOD ** Oak Ridge TN USA Custom-723260 WMO#=723260</b></p>
<p>Simulation Timestamp: <b>2018-05-09
  02:04:35</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Values gathered over       600.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">       24.03</td>
    <td align="right">       73.32</td>
    <td align="right">       83.13</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">       24.03</td>
    <td align="right">       73.32</td>
    <td align="right">       83.13</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">       76.12</td>
    <td align="right">      232.20</td>
    <td align="right">      263.27</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">       76.12</td>
    <td align="right">      232.20</td>
    <td align="right">      263.27</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      327.81</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      289.11</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">       38.69</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        9.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       45.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       25.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       83.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       10.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       22.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       73.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      24.034</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      24.034</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      24.034</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      24.034</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2018.05.09 02:04</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">CUSTOM RUN PERIOD</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Oak Ridge TN USA Custom-723260 WMO#=723260</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       35.96</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -84.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">      600.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      426.68</td>
    <td align="right">      106.65</td>
    <td align="right">      106.72</td>
    <td align="right">      106.65</td>
    <td align="right">      106.65</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      426.68</td>
    <td align="right">      106.65</td>
    <td align="right">      106.72</td>
    <td align="right">      106.65</td>
    <td align="right">      106.65</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      112.27</td>
    <td align="right">       26.98</td>
    <td align="right">       28.80</td>
    <td align="right">       28.24</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.31</td>
    <td align="right">       25.30</td>
    <td align="right">       26.99</td>
    <td align="right">       26.48</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       26.31</td>
    <td align="right">       25.30</td>
    <td align="right">       26.99</td>
    <td align="right">       26.48</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      343.66</td>
    <td align="right">       84.64</td>
    <td align="right">       45.71</td>
    <td align="right">      106.65</td>
    <td align="right">      106.65</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      343.66</td>
    <td align="right">       84.64</td>
    <td align="right">       45.71</td>
    <td align="right">      106.65</td>
    <td align="right">      106.65</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       90.53</td>
    <td align="right">       19.92</td>
    <td align="right">       14.12</td>
    <td align="right">       28.24</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.34</td>
    <td align="right">       23.54</td>
    <td align="right">       30.89</td>
    <td align="right">       26.48</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       26.34</td>
    <td align="right">       23.54</td>
    <td align="right">       30.89</td>
    <td align="right">       26.48</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      163.88</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">1F PLENUM</td>
    <td align="right">      144.56</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      190.93</td>
    <td align="right">        1.00</td>
    <td align="right">       54.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2F PLENUM</td>
    <td align="right">      144.56</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      220.31</td>
    <td align="right">        1.00</td>
    <td align="right">       62.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 101</td>
    <td align="right">       19.37</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       78.72</td>
    <td align="right">        1.00</td>
    <td align="right">       40.54</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">      8.5635</td>
    <td align="right">&nbsp;</td>
    <td align="right">     51.6261</td>
  </tr>
  <tr>
    <td align="right">ROOM 102</td>
    <td align="right">       15.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       43.74</td>
    <td align="right">        1.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">      8.5635</td>
    <td align="right">&nbsp;</td>
    <td align="right">     43.4641</td>
  </tr>
  <tr>
    <td align="right">ROOM 103</td>
    <td align="right">       22.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       62.55</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.5635</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.8416</td>
  </tr>
  <tr>
    <td align="right">ROOM 104</td>
    <td align="right">       35.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       96.75</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">       14.12</td>
    <td align="right">       14.12</td>
    <td align="right">      8.5635</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18.5772</td>
  </tr>
  <tr>
    <td align="right">ROOM 105</td>
    <td align="right">       35.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       96.75</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">       14.12</td>
    <td align="right">       14.12</td>
    <td align="right">      8.5635</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21.2007</td>
  </tr>
  <tr>
    <td align="right">ROOM 106</td>
    <td align="right">       35.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       96.75</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">       14.12</td>
    <td align="right">       14.12</td>
    <td align="right">      8.5635</td>
    <td align="right">&nbsp;</td>
    <td align="right">     25.3957</td>
  </tr>
  <tr>
    <td align="right">ROOM 201</td>
    <td align="right">       19.32</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       82.46</td>
    <td align="right">        1.00</td>
    <td align="right">       42.49</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      8.1329</td>
    <td align="right">&nbsp;</td>
    <td align="right">     51.7496</td>
  </tr>
  <tr>
    <td align="right">ROOM 202</td>
    <td align="right">       27.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.1329</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.0183</td>
  </tr>
  <tr>
    <td align="right">ROOM 203</td>
    <td align="right">       11.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       31.32</td>
    <td align="right">        1.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">      8.1329</td>
    <td align="right">&nbsp;</td>
    <td align="right">     41.9850</td>
  </tr>
  <tr>
    <td align="right">ROOM 204</td>
    <td align="right">       35.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       96.75</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">       14.12</td>
    <td align="right">       14.12</td>
    <td align="right">      8.1329</td>
    <td align="right">&nbsp;</td>
    <td align="right">     17.1211</td>
  </tr>
  <tr>
    <td align="right">ROOM 205</td>
    <td align="right">       35.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       96.75</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">       14.12</td>
    <td align="right">       14.12</td>
    <td align="right">      8.1329</td>
    <td align="right">&nbsp;</td>
    <td align="right">     29.3961</td>
  </tr>
  <tr>
    <td align="right">ROOM 206</td>
    <td align="right">       35.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       96.75</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">       14.12</td>
    <td align="right">       14.12</td>
    <td align="right">      8.1329</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19.1575</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      327.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      954.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      309.34</td>
    <td align="right">        0.00</td>
    <td align="right">      112.27</td>
    <td align="right">      112.27</td>
    <td align="right">      8.3482</td>
    <td align="right">&nbsp;</td>
    <td align="right">     25.1790</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      289.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      793.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      226.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.53</td>
    <td align="right">       90.53</td>
    <td align="right">      8.3482</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21.6312</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">       38.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      161.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.74</td>
    <td align="right">       21.74</td>
    <td align="right">      8.3485</td>
    <td align="right">&nbsp;</td>
    <td align="right">     51.6877</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      578.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      822.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">10-AUG-06:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    22014.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    11378.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      592.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2372.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1773.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    38131.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    22014.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    11378.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      592.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2372.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1773.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Values gathered over       600.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        7.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       76.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      101.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       80.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       26.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      263.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      101.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       80.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       26.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      263.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
  </tr>
  <tr>
    <td align="right">ROOM 102 VAV REHEAT</td>
    <td align="right">    0.131600</td>
    <td align="right">    0.132145</td>
    <td align="right">    0.012151</td>
    <td align="right">    0.094389</td>
    <td align="right">    0.714286</td>
    <td align="right">    0.008287</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 103 VAV REHEAT</td>
    <td align="right">    0.188000</td>
    <td align="right">    0.188779</td>
    <td align="right">    0.017376</td>
    <td align="right">    0.056634</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.008279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 104 VAV REHEAT</td>
    <td align="right">    0.263200</td>
    <td align="right">    0.264291</td>
    <td align="right">    0.026875</td>
    <td align="right">    0.174621</td>
    <td align="right">    0.660714</td>
    <td align="right">    0.007493</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 105 VAV REHEAT</td>
    <td align="right">    0.282000</td>
    <td align="right">    0.283168</td>
    <td align="right">    0.026875</td>
    <td align="right">    0.174621</td>
    <td align="right">    0.616667</td>
    <td align="right">    0.008029</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 106 VAV REHEAT</td>
    <td align="right">    0.282000</td>
    <td align="right">    0.283168</td>
    <td align="right">    0.026875</td>
    <td align="right">    0.174621</td>
    <td align="right">    0.616667</td>
    <td align="right">    0.008029</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 202 VAV REHEAT</td>
    <td align="right">    0.211500</td>
    <td align="right">    0.212376</td>
    <td align="right">    0.020827</td>
    <td align="right">    0.099109</td>
    <td align="right">    0.466667</td>
    <td align="right">    0.007770</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 203 VAV REHEAT</td>
    <td align="right">    0.117500</td>
    <td align="right">    0.117987</td>
    <td align="right">    0.008700</td>
    <td align="right">    0.070792</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.010335</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 204 VAV REHEAT</td>
    <td align="right">    0.282000</td>
    <td align="right">    0.283168</td>
    <td align="right">    0.026875</td>
    <td align="right">    0.174621</td>
    <td align="right">    0.616667</td>
    <td align="right">    0.008029</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 205 VAV REHEAT</td>
    <td align="right">    0.296100</td>
    <td align="right">    0.283168</td>
    <td align="right">    0.026875</td>
    <td align="right">    0.174621</td>
    <td align="right">    0.616667</td>
    <td align="right">    0.008029</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 206 VAV REHEAT</td>
    <td align="right">    0.296100</td>
    <td align="right">    0.297327</td>
    <td align="right">    0.026875</td>
    <td align="right">    0.174621</td>
    <td align="right">    0.587302</td>
    <td align="right">    0.008430</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM 102 REHEAT COIL</td>
    <td align="right">      622.59</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 103 REHEAT COIL</td>
    <td align="right">      373.55</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 104 REHEAT COIL</td>
    <td align="right">     1151.79</td>
    <td align="right">     5000.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 105 REHEAT COIL</td>
    <td align="right">     1151.79</td>
    <td align="right">     5000.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 106 REHEAT COIL</td>
    <td align="right">     1151.79</td>
    <td align="right">     5000.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 202 REHEAT COIL</td>
    <td align="right">      653.72</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 203 REHEAT COIL</td>
    <td align="right">      466.94</td>
    <td align="right">     1500.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 204 REHEAT COIL</td>
    <td align="right">     1151.79</td>
    <td align="right">     5000.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 205 REHEAT COIL</td>
    <td align="right">     1151.79</td>
    <td align="right">     5000.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 206 REHEAT COIL</td>
    <td align="right">     1151.79</td>
    <td align="right">     5000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP</td>
    <td align="right">        2.35</td>
    <td align="right">        1.37</td>
    <td align="right">        2.35</td>
    <td align="right">        2.35</td>
    <td align="right">        2.35</td>
    <td align="right">        2.35</td>
    <td align="right">    0.900000</td>
    <td align="right">    0.998119</td>
    <td align="right">        2.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoStageWithHumidityControlMode</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoStageWithHumidityControlMode-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">        2.35</td>
    <td align="right">        1.18</td>
    <td align="right">    36263.87</td>
    <td align="right">    43960.66</td>
    <td align="right">    0.611083</td>
    <td align="right">    0.687000</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">        2.35</td>
    <td align="right">        2.36</td>
    <td align="right">    42958.98</td>
    <td align="right">    43960.66</td>
    <td align="right">    0.800723</td>
    <td align="right">    0.687000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP HEATINGCOIL</td>
    <td align="right">    58055.53</td>
    <td align="right">    35755.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP SUPPLY FAN</td>
    <td align="right">        2.35</td>
    <td align="right">        2.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">EN_1F_WALL</td>
    <td align="right">EN_1F_DOOR | EN_1F_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">NE_1F_WALL</td>
    <td align="right">NE_1F_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">N_1F_WALL</td>
    <td align="right">N_1F_DOOR |</td>
  </tr>
  <tr>
    <td align="right">NW_1F_WALL</td>
    <td align="right">NW_1F_WINDOW_1 | NW_1F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">WN_1F_WALL</td>
    <td align="right">WN_1F_WINDOW_1 | WN_1F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SW_1F_WALL</td>
    <td align="right">SW_1F_WINDOW_1 | SW_1F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">WS_1F_WALL</td>
    <td align="right">SUB SURFACE 13 | WS_1F_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">ES_1F_WALL</td>
    <td align="right">ES_1F_WINDOW_1 | ES_1F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SE_1F_WALL</td>
    <td align="right">SE_1F_WINDOW_1 | SE_1F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">EN_2F_WALL</td>
    <td align="right">EN_2F_WINDOW_1 | EN_2F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">NE_2F_WALL</td>
    <td align="right">NE_2F_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">N_2F_WALL</td>
    <td align="right">N_2F_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">NW_2F_WALL</td>
    <td align="right">NW_2F_WINDOW_1 | NW_2F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">WN_2F_WALL</td>
    <td align="right">WN_2F_WINDOW_1 | WN_2F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SW_2F_WALL</td>
    <td align="right">SW_2F_WINDOW_1 | SW_2F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">WS_2F_WALL</td>
    <td align="right">WS_2F_WINDOW_1 | WS_2F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">ES_2F_WALL</td>
    <td align="right">ES_2F_WINDOW_1 | ES_2F_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SE_2F_WALL</td>
    <td align="right">SE_2F_WINDOW_1 | SE_2F_WINDOW_2 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.94</td>
    <td align="right">19.91</td>
    <td align="right">19.93</td>
    <td align="right">20.17</td>
    <td align="right">21.42</td>
    <td align="right">22.50</td>
    <td align="right">22.73</td>
    <td align="right">22.82</td>
    <td align="right">22.80</td>
    <td align="right">20.84</td>
    <td align="right">20.22</td>
    <td align="right">20.05</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
    <td align="right">0.29</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Oak Ridge TN USA Custom-723260 WMO#=723260</td>
    <td align="right">35.96</td>
    <td align="right">-84.29</td>
    <td align="right">-5.00</td>
    <td align="right">334.00</td>
    <td align="right">97376</td>
    <td align="right">1.1574</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FRP_RTU</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">14</td>
    <td align="right">217</td>
    <td align="right">52</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1F PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.96</td>
    <td align="right">6.04</td>
    <td align="right">3.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-6.35E-003</td>
    <td align="right">12.80</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">4.06</td>
    <td align="right">1.32</td>
    <td align="right">190.93</td>
    <td align="right">TARP</td>
    <td align="right">AdaptiveConvectionAlgorithm</td>
    <td align="right">144.56</td>
    <td align="right">54.48</td>
    <td align="right">54.48</td>
    <td align="right">0.00</td>
    <td align="right">19</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">2F PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.67</td>
    <td align="right">6.06</td>
    <td align="right">7.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">6.81</td>
    <td align="right">8.33</td>
    <td align="right">1.52</td>
    <td align="right">220.31</td>
    <td align="right">TARP</td>
    <td align="right">AdaptiveConvectionAlgorithm</td>
    <td align="right">144.56</td>
    <td align="right">62.86</td>
    <td align="right">62.86</td>
    <td align="right">0.00</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ROOM 101</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.48</td>
    <td align="right">9.14</td>
    <td align="right">2.03</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.16</td>
    <td align="right">12.80</td>
    <td align="right">5.47</td>
    <td align="right">12.80</td>
    <td align="right">0.00</td>
    <td align="right">4.06</td>
    <td align="right">4.06</td>
    <td align="right">78.72</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">19.37</td>
    <td align="right">40.54</td>
    <td align="right">29.39</td>
    <td align="right">11.15</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ROOM 102</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.90</td>
    <td align="right">9.25</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.32</td>
    <td align="right">10.16</td>
    <td align="right">5.49</td>
    <td align="right">12.80</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">43.74</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15.95</td>
    <td align="right">7.80</td>
    <td align="right">5.53</td>
    <td align="right">2.27</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ROOM 103</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.40</td>
    <td align="right">6.40</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.01</td>
    <td align="right">8.79</td>
    <td align="right">4.01</td>
    <td align="right">8.79</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">62.55</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">22.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ROOM 104</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.62</td>
    <td align="right">9.94</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">7.32</td>
    <td align="right">12.80</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">96.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.27</td>
    <td align="right">35.12</td>
    <td align="right">21.00</td>
    <td align="right">14.12</td>
    <td align="right">8</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ROOM 105</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.86</td>
    <td align="right">3.62</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.49</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">96.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.27</td>
    <td align="right">35.12</td>
    <td align="right">21.00</td>
    <td align="right">14.12</td>
    <td align="right">8</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ROOM 106</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.18</td>
    <td align="right">2.86</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.49</td>
    <td align="right">12.80</td>
    <td align="right">0.00</td>
    <td align="right">5.49</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">96.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.27</td>
    <td align="right">35.12</td>
    <td align="right">21.00</td>
    <td align="right">14.12</td>
    <td align="right">9</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM 201</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.48</td>
    <td align="right">9.14</td>
    <td align="right">6.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.16</td>
    <td align="right">12.80</td>
    <td align="right">5.49</td>
    <td align="right">12.80</td>
    <td align="right">4.06</td>
    <td align="right">8.33</td>
    <td align="right">4.27</td>
    <td align="right">82.46</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">19.32</td>
    <td align="right">42.49</td>
    <td align="right">31.90</td>
    <td align="right">10.59</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM 202</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.31</td>
    <td align="right">6.30</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.01</td>
    <td align="right">10.16</td>
    <td align="right">4.01</td>
    <td align="right">8.79</td>
    <td align="right">4.06</td>
    <td align="right">6.81</td>
    <td align="right">2.74</td>
    <td align="right">74.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.33</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM 203</td>
    <td align="right">0.0</td>
    <td align="right">8.27</td>
    <td align="right">8.48</td>
    <td align="right">4.92</td>
    <td align="right">8.74</td>
    <td align="right">10.80</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.32</td>
    <td align="right">10.16</td>
    <td align="right">8.79</td>
    <td align="right">12.80</td>
    <td align="right">4.06</td>
    <td align="right">6.81</td>
    <td align="right">2.74</td>
    <td align="right">31.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">11.42</td>
    <td align="right">7.80</td>
    <td align="right">4.27</td>
    <td align="right">3.53</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM 204</td>
    <td align="right">0.0</td>
    <td align="right">1.44E-015</td>
    <td align="right">1.44E-015</td>
    <td align="right">0.00</td>
    <td align="right">3.62</td>
    <td align="right">9.94</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.44E-015</td>
    <td align="right">7.32</td>
    <td align="right">7.32</td>
    <td align="right">12.80</td>
    <td align="right">4.06</td>
    <td align="right">6.81</td>
    <td align="right">2.74</td>
    <td align="right">96.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.27</td>
    <td align="right">35.12</td>
    <td align="right">21.00</td>
    <td align="right">14.12</td>
    <td align="right">8</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM 205</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.86</td>
    <td align="right">3.62</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.49</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">4.06</td>
    <td align="right">6.81</td>
    <td align="right">2.74</td>
    <td align="right">96.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.27</td>
    <td align="right">35.12</td>
    <td align="right">21.00</td>
    <td align="right">14.12</td>
    <td align="right">8</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM 206</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.18</td>
    <td align="right">2.86</td>
    <td align="right">5.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.49</td>
    <td align="right">12.80</td>
    <td align="right">0.00</td>
    <td align="right">5.49</td>
    <td align="right">4.06</td>
    <td align="right">6.81</td>
    <td align="right">2.74</td>
    <td align="right">96.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.27</td>
    <td align="right">35.12</td>
    <td align="right">21.00</td>
    <td align="right">14.12</td>
    <td align="right">9</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1F PLENUM</td>
    <td align="right">144.56</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">2F PLENUM</td>
    <td align="right">144.56</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ROOM 101</td>
    <td align="right">19.37</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.563</td>
    <td align="right">51.626</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">60.190</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ROOM 102</td>
    <td align="right">15.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.563</td>
    <td align="right">37.785</td>
    <td align="right">0.000</td>
    <td align="right">5.679</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">52.028</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ROOM 103</td>
    <td align="right">22.80</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.563</td>
    <td align="right">16.842</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">25.405</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ROOM 104</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.563</td>
    <td align="right">15.864</td>
    <td align="right">0.000</td>
    <td align="right">2.713</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.141</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ROOM 105</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.563</td>
    <td align="right">18.487</td>
    <td align="right">0.000</td>
    <td align="right">2.713</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.764</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ROOM 106</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.563</td>
    <td align="right">22.682</td>
    <td align="right">0.000</td>
    <td align="right">2.713</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">33.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM 201</td>
    <td align="right">19.32</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.133</td>
    <td align="right">51.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">59.882</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.133</td>
    <td align="right">3.018</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.151</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM 203</td>
    <td align="right">11.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.133</td>
    <td align="right">41.985</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">50.118</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM 204</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.133</td>
    <td align="right">14.408</td>
    <td align="right">0.000</td>
    <td align="right">2.713</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">25.254</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM 205</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.133</td>
    <td align="right">26.683</td>
    <td align="right">0.000</td>
    <td align="right">2.713</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">37.529</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM 206</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.133</td>
    <td align="right">16.444</td>
    <td align="right">0.000</td>
    <td align="right">2.713</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.290</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GENERAL LIGHTING_3</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">ROOM 101</td>
    <td align="right">19.37</td>
    <td align="right">0.0</td>
    <td align="right">165.875</td>
    <td align="right">8.563</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">165.875</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">GENERAL LIGHTING_12</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">ROOM 102</td>
    <td align="right">15.95</td>
    <td align="right">0.0</td>
    <td align="right">136.551</td>
    <td align="right">8.563</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">136.551</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">GENERAL LIGHTING_8</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">ROOM 103</td>
    <td align="right">22.80</td>
    <td align="right">0.0</td>
    <td align="right">195.269</td>
    <td align="right">8.563</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">195.269</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">GENERAL LIGHTING_10</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">ROOM 104</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">302.030</td>
    <td align="right">8.563</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">302.030</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GENERAL LIGHTING_11</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">ROOM 105</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">302.030</td>
    <td align="right">8.563</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">302.030</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GENERAL LIGHTING_13</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">ROOM 106</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">302.030</td>
    <td align="right">8.563</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">302.030</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GENERAL LIGHTING_7</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">ROOM 201</td>
    <td align="right">19.32</td>
    <td align="right">0.0</td>
    <td align="right">157.159</td>
    <td align="right">8.133</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">141.443</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GENERAL LIGHTING_9</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">222.285</td>
    <td align="right">8.133</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">200.057</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GENERAL LIGHTING_4_1</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">ROOM 203</td>
    <td align="right">11.42</td>
    <td align="right">0.0</td>
    <td align="right">92.851</td>
    <td align="right">8.133</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">83.566</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GENERAL LIGHTING_4</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">ROOM 204</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">286.845</td>
    <td align="right">8.133</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">258.160</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GENERAL LIGHTING_2</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">ROOM 205</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">286.845</td>
    <td align="right">8.133</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">258.160</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GENERAL LIGHTING_5</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">ROOM 206</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">286.845</td>
    <td align="right">8.133</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">258.160</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WALLHEATER_101</td>
    <td align="right">WALL_HEATER</td>
    <td align="right">ROOM 101</td>
    <td align="right">19.37</td>
    <td align="right">0.0</td>
    <td align="right">1000.000</td>
    <td align="right">51.626</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.523</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PLUG12</td>
    <td align="right">ROOM 102_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 102</td>
    <td align="right">15.95</td>
    <td align="right">0.0</td>
    <td align="right">602.513</td>
    <td align="right">37.785</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">602.513</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PLUG8</td>
    <td align="right">ROOM 103_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 103</td>
    <td align="right">22.80</td>
    <td align="right">0.0</td>
    <td align="right">384.032</td>
    <td align="right">16.842</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">384.032</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PLUG10</td>
    <td align="right">ROOM 104_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 104</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">559.515</td>
    <td align="right">15.864</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">559.515</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PLUG11</td>
    <td align="right">ROOM 105_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 105</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">652.042</td>
    <td align="right">18.487</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">652.042</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PLUG13</td>
    <td align="right">ROOM 106_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 106</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">800.000</td>
    <td align="right">22.682</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">800.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">WALLHEATER_201</td>
    <td align="right">WALL_HEATER</td>
    <td align="right">ROOM 201</td>
    <td align="right">19.32</td>
    <td align="right">0.0</td>
    <td align="right">1000.000</td>
    <td align="right">51.750</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.523</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PLUG9</td>
    <td align="right">ROOM 202_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">82.495</td>
    <td align="right">3.018</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">82.495</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PLUG4_1</td>
    <td align="right">ROOM 203_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 203</td>
    <td align="right">11.42</td>
    <td align="right">0.0</td>
    <td align="right">479.333</td>
    <td align="right">41.985</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">479.333</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PLUG4</td>
    <td align="right">ROOM 204_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 204</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">508.156</td>
    <td align="right">14.408</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">508.156</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PLUG2</td>
    <td align="right">ROOM 205_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 205</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">941.093</td>
    <td align="right">26.683</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">941.093</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PLUG5</td>
    <td align="right">ROOM 206_ELEC_EQUIP_SCH</td>
    <td align="right">ROOM 206</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">579.979</td>
    <td align="right">16.444</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">579.979</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">102 OCCUPANT LATENT</td>
    <td align="right">OCCUPANT LATENT SCHEDULE</td>
    <td align="right">ROOM 102</td>
    <td align="right">15.95</td>
    <td align="right">0.0</td>
    <td align="right">90.556</td>
    <td align="right">5.679</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.883</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">104 OCCUPANT LATENT</td>
    <td align="right">OCCUPANT LATENT SCHEDULE</td>
    <td align="right">ROOM 104</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">95.697</td>
    <td align="right">2.713</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.580</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">105 OCCUPANT LATENT</td>
    <td align="right">OCCUPANT LATENT SCHEDULE</td>
    <td align="right">ROOM 105</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">95.697</td>
    <td align="right">2.713</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.580</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">106 OCCUPANT LATENT</td>
    <td align="right">OCCUPANT LATENT SCHEDULE</td>
    <td align="right">ROOM 106</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">95.697</td>
    <td align="right">2.713</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.580</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">204 OCCUPANT LATENT</td>
    <td align="right">OCCUPANT LATENT SCHEDULE</td>
    <td align="right">ROOM 204</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">95.697</td>
    <td align="right">2.713</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.580</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">205 OCCUPANT LATENT</td>
    <td align="right">OCCUPANT LATENT SCHEDULE</td>
    <td align="right">ROOM 205</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">95.697</td>
    <td align="right">2.713</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.580</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">206 OCCUPANT LATENT</td>
    <td align="right">OCCUPANT LATENT SCHEDULE</td>
    <td align="right">ROOM 206</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">95.697</td>
    <td align="right">2.713</td>
    <td align="right">N/A</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">31.580</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1F PLENUM INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1F PLENUM</td>
    <td align="right">144.56</td>
    <td align="right">0.0</td>
    <td align="right">5.620E-002</td>
    <td align="right">3.887E-004</td>
    <td align="right">1.031E-003</td>
    <td align="right">1.060</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">2F PLENUM INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">2F PLENUM</td>
    <td align="right">144.56</td>
    <td align="right">0.0</td>
    <td align="right">6.484E-002</td>
    <td align="right">4.486E-004</td>
    <td align="right">3.126E-004</td>
    <td align="right">1.060</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ROOM 101 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 101</td>
    <td align="right">19.37</td>
    <td align="right">0.0</td>
    <td align="right">4.713E-002</td>
    <td align="right">2.433E-003</td>
    <td align="right">1.163E-003</td>
    <td align="right">2.155</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ROOM 102 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 102</td>
    <td align="right">15.95</td>
    <td align="right">0.0</td>
    <td align="right">2.619E-002</td>
    <td align="right">1.642E-003</td>
    <td align="right">3.356E-003</td>
    <td align="right">2.155</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ROOM 103 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 103</td>
    <td align="right">22.80</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ROOM 104 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 104</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">3.622E-002</td>
    <td align="right">1.027E-003</td>
    <td align="right">1.031E-003</td>
    <td align="right">1.348</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ROOM 105 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 105</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">3.622E-002</td>
    <td align="right">1.027E-003</td>
    <td align="right">1.031E-003</td>
    <td align="right">1.348</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ROOM 106 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 106</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">3.622E-002</td>
    <td align="right">1.027E-003</td>
    <td align="right">1.031E-003</td>
    <td align="right">1.348</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM 201 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 201</td>
    <td align="right">19.32</td>
    <td align="right">0.0</td>
    <td align="right">4.382E-002</td>
    <td align="right">2.268E-003</td>
    <td align="right">7.090E-004</td>
    <td align="right">1.913</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM 202 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM 203 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 203</td>
    <td align="right">11.42</td>
    <td align="right">0.0</td>
    <td align="right">8.049E-003</td>
    <td align="right">7.050E-004</td>
    <td align="right">1.031E-003</td>
    <td align="right">0.925</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM 204 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 204</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">3.622E-002</td>
    <td align="right">1.027E-003</td>
    <td align="right">1.031E-003</td>
    <td align="right">1.348</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM 205 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 205</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">3.622E-002</td>
    <td align="right">1.027E-003</td>
    <td align="right">1.031E-003</td>
    <td align="right">1.348</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM 206 INFILTRATION -43.6957018456568 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ROOM 206</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">3.622E-002</td>
    <td align="right">1.027E-003</td>
    <td align="right">1.031E-003</td>
    <td align="right">1.348</td>
    <td align="right">1.000</td>
    <td align="right">-6.789E-003</td>
    <td align="right">0.221</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Mixing Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Mixing Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s/person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">From/Source Zone</td>
    <td align="right">Delta Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE MIXING 1</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 101</td>
    <td align="right">19.37</td>
    <td align="right">0.0</td>
    <td align="right">2.518E-004</td>
    <td align="right">1.300E-005</td>
    <td align="right">N/A</td>
    <td align="right">1.152E-002</td>
    <td align="right">ROOM 102</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE MIXING 2</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 102</td>
    <td align="right">15.95</td>
    <td align="right">0.0</td>
    <td align="right">1.399E-004</td>
    <td align="right">8.775E-006</td>
    <td align="right">N/A</td>
    <td align="right">1.152E-002</td>
    <td align="right">ROOM 101</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE MIXING 5</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 102</td>
    <td align="right">15.95</td>
    <td align="right">0.0</td>
    <td align="right">3.441E-003</td>
    <td align="right">2.158E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.283</td>
    <td align="right">ROOM 103</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE MIXING 11</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 103</td>
    <td align="right">22.80</td>
    <td align="right">0.0</td>
    <td align="right">4.115E-003</td>
    <td align="right">1.805E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.237</td>
    <td align="right">ROOM 106</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE MIXING 6</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 103</td>
    <td align="right">22.80</td>
    <td align="right">0.0</td>
    <td align="right">3.441E-003</td>
    <td align="right">1.509E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.198</td>
    <td align="right">ROOM 102</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE MIXING 7</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 103</td>
    <td align="right">22.80</td>
    <td align="right">0.0</td>
    <td align="right">4.115E-003</td>
    <td align="right">1.805E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.237</td>
    <td align="right">ROOM 105</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE MIXING 9</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 103</td>
    <td align="right">22.80</td>
    <td align="right">0.0</td>
    <td align="right">4.115E-003</td>
    <td align="right">1.805E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.237</td>
    <td align="right">ROOM 104</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE MIXING 10</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 104</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">4.115E-003</td>
    <td align="right">1.167E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.153</td>
    <td align="right">ROOM 103</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE MIXING 8</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 105</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">4.115E-003</td>
    <td align="right">1.167E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.153</td>
    <td align="right">ROOM 103</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE MIXING 12</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 106</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">4.115E-003</td>
    <td align="right">1.167E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.153</td>
    <td align="right">ROOM 103</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE MIXING 3</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 201</td>
    <td align="right">19.32</td>
    <td align="right">0.0</td>
    <td align="right">2.638E-004</td>
    <td align="right">1.365E-005</td>
    <td align="right">N/A</td>
    <td align="right">1.152E-002</td>
    <td align="right">ROOM 202</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE MIXING 13</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">4.505E-003</td>
    <td align="right">1.648E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.216</td>
    <td align="right">ROOM 205</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE MIXING 15</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">2.095E-003</td>
    <td align="right">7.666E-005</td>
    <td align="right">N/A</td>
    <td align="right">0.101</td>
    <td align="right">ROOM 203</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE MIXING 17</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">4.505E-003</td>
    <td align="right">1.648E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.216</td>
    <td align="right">ROOM 206</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE MIXING 19</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">4.505E-003</td>
    <td align="right">1.648E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.216</td>
    <td align="right">ROOM 204</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE MIXING 4</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 202</td>
    <td align="right">27.33</td>
    <td align="right">0.0</td>
    <td align="right">2.398E-004</td>
    <td align="right">8.775E-006</td>
    <td align="right">N/A</td>
    <td align="right">1.152E-002</td>
    <td align="right">ROOM 201</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE MIXING 16</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 203</td>
    <td align="right">11.42</td>
    <td align="right">0.0</td>
    <td align="right">2.095E-003</td>
    <td align="right">1.835E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.241</td>
    <td align="right">ROOM 202</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE MIXING 20</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 204</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">4.505E-003</td>
    <td align="right">1.277E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.168</td>
    <td align="right">ROOM 202</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE MIXING 14</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 205</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">4.505E-003</td>
    <td align="right">1.277E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.168</td>
    <td align="right">ROOM 202</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE MIXING 18</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">ROOM 206</td>
    <td align="right">35.27</td>
    <td align="right">0.0</td>
    <td align="right">4.505E-003</td>
    <td align="right">1.277E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.168</td>
    <td align="right">ROOM 202</td>
    <td align="right">0.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1F PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">2F PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ROOM 101</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ROOM 102</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ROOM 103</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ROOM 104</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ROOM 105</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ROOM 106</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM 201</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM 202</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM 203</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM 204</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM 205</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM 206</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ROOM 102</td>
    <td align="right">Cooling</td>
    <td align="right">1200.34973</td>
    <td align="right">1991.72319</td>
    <td align="right">7.96399E-002</td>
    <td align="right">0.13215</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">31.40000</td>
    <td align="right">1.46479E-002</td>
    <td align="right">15.94577</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ROOM 102</td>
    <td align="right">Heating</td>
    <td align="right">2398.58053</td>
    <td align="right">2398.58053</td>
    <td align="right">6.95989E-002</td>
    <td align="right">6.95989E-002</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">15.94577</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ROOM 103</td>
    <td align="right">Cooling</td>
    <td align="right">858.07512</td>
    <td align="right">2847.65863</td>
    <td align="right">5.68841E-002</td>
    <td align="right">0.18878</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.92800</td>
    <td align="right">1.46479E-002</td>
    <td align="right">22.80254</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ROOM 103</td>
    <td align="right">Heating</td>
    <td align="right">766.30443</td>
    <td align="right">766.30443</td>
    <td align="right">2.21920E-002</td>
    <td align="right">2.21920E-002</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">22.80254</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ROOM 104</td>
    <td align="right">Cooling</td>
    <td align="right">2668.23640</td>
    <td align="right">3983.85485</td>
    <td align="right">0.17701</td>
    <td align="right">0.26429</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">29.44300</td>
    <td align="right">1.46479E-002</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ROOM 104</td>
    <td align="right">Heating</td>
    <td align="right">3048.76949</td>
    <td align="right">3048.76949</td>
    <td align="right">8.84446E-002</td>
    <td align="right">8.84446E-002</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ROOM 105</td>
    <td align="right">Cooling</td>
    <td align="right">3523.31860</td>
    <td align="right">4269.70114</td>
    <td align="right">0.23367</td>
    <td align="right">0.28317</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.95800</td>
    <td align="right">1.46479E-002</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ROOM 105</td>
    <td align="right">Heating</td>
    <td align="right">4508.87425</td>
    <td align="right">4508.87425</td>
    <td align="right">0.13090</td>
    <td align="right">0.13090</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM 106</td>
    <td align="right">Cooling</td>
    <td align="right">3184.69929</td>
    <td align="right">4269.70243</td>
    <td align="right">0.21121</td>
    <td align="right">0.28317</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">28.64475</td>
    <td align="right">1.46479E-002</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM 106</td>
    <td align="right">Heating</td>
    <td align="right">4459.44037</td>
    <td align="right">4459.44037</td>
    <td align="right">0.12937</td>
    <td align="right">0.12937</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM 202</td>
    <td align="right">Cooling</td>
    <td align="right">1094.71501</td>
    <td align="right">3203.63065</td>
    <td align="right">7.25713E-002</td>
    <td align="right">0.21238</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.92800</td>
    <td align="right">1.46479E-002</td>
    <td align="right">27.33156</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM 202</td>
    <td align="right">Heating</td>
    <td align="right">2044.39759</td>
    <td align="right">2044.39759</td>
    <td align="right">5.93049E-002</td>
    <td align="right">5.93049E-002</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">27.33156</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM 203</td>
    <td align="right">Cooling</td>
    <td align="right">882.52307</td>
    <td align="right">1779.08495</td>
    <td align="right">5.85279E-002</td>
    <td align="right">0.11799</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">29.95800</td>
    <td align="right">1.46479E-002</td>
    <td align="right">11.41675</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM 203</td>
    <td align="right">Heating</td>
    <td align="right">1652.75826</td>
    <td align="right">1652.75826</td>
    <td align="right">4.79606E-002</td>
    <td align="right">4.79606E-002</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">11.41675</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ROOM 204</td>
    <td align="right">Cooling</td>
    <td align="right">2699.16629</td>
    <td align="right">4268.23670</td>
    <td align="right">0.17907</td>
    <td align="right">0.28317</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">29.18550</td>
    <td align="right">1.46479E-002</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ROOM 204</td>
    <td align="right">Heating</td>
    <td align="right">4109.39475</td>
    <td align="right">4109.39475</td>
    <td align="right">0.11922</td>
    <td align="right">0.11922</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ROOM 205</td>
    <td align="right">Cooling</td>
    <td align="right">2924.62447</td>
    <td align="right">4481.60742</td>
    <td align="right">0.19403</td>
    <td align="right">0.29733</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">29.70050</td>
    <td align="right">1.46479E-002</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ROOM 205</td>
    <td align="right">Heating</td>
    <td align="right">4132.97478</td>
    <td align="right">4132.97478</td>
    <td align="right">0.11990</td>
    <td align="right">0.11990</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ROOM 206</td>
    <td align="right">Cooling</td>
    <td align="right">2154.79322</td>
    <td align="right">4482.02021</td>
    <td align="right">0.14294</td>
    <td align="right">0.29733</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">29.03100</td>
    <td align="right">1.46479E-002</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ROOM 206</td>
    <td align="right">Heating</td>
    <td align="right">4390.32829</td>
    <td align="right">4390.32829</td>
    <td align="right">0.12737</td>
    <td align="right">0.12737</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-8.60000</td>
    <td align="right">1.88426E-003</td>
    <td align="right">35.26961</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">34914.34</td>
    <td align="right">2.35974</td>
    <td align="right">2.35000</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">41454.99</td>
    <td align="right">0.91427</td>
    <td align="right">1.51023</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 102 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13160</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 102 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13215</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 102 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.21507E-002</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 102 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">9.43895E-002</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 102 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.71429</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 102 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.28717E-003</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 102 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 102 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">622.58894</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 102 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1000.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 103 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18800</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 103 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18878</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 103 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.73755E-002</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 103 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.66337E-002</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 103 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 103 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.27886E-003</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 103 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 103 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">373.55336</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 103 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1000.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 104 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26320</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 104 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26429</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 104 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.68754E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 104 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17462</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 104 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.66071</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 104 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.49344E-003</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 104 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 104 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1151.78953</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 104 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4999.99999</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 105 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28200</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 105 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28317</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 105 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.68754E-002</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 105 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17462</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 105 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.61667</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 105 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.02868E-003</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 105 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 105 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1151.78953</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 105 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4999.99999</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 106 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28200</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 106 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28317</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 106 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.68754E-002</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 106 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17462</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 106 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.61667</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 106 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.02868E-003</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 106 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 106 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1151.78953</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 106 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4999.99999</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 202 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21150</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 202 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21238</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 202 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.08266E-002</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 202 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">9.91090E-002</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 202 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.46667</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 202 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.77037E-003</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 202 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 202 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">653.71838</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 202 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 203 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11750</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 203 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11799</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 203 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.69956E-003</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 203 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-002</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 203 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.60000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 203 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.03345E-002</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 203 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 203 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">466.94170</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 203 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1500.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 204 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28200</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 204 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28317</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 204 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.68754E-002</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 204 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17462</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 204 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.61667</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 204 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.02868E-003</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 204 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 204 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1151.78953</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 204 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4999.99999</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 205 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29610</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 205 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28317</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 205 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.68754E-002</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 205 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17462</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 205 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.61667</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 205 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.02868E-003</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 205 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 205 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1151.78953</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 205 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4999.99999</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 206 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29610</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 206 VAV REHEAT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29733</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 206 VAV REHEAT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.68754E-002</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 206 VAV REHEAT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17462</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 206 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [m3/s]</td>
    <td align="right">0.58730</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 206 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.43012E-003</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ROOM 206 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 206 REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1151.78953</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ROOM 206 REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4999.99999</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.34558</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.36865</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.34558</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.34558</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.35000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.35000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.90000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.99812</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.35000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.35000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.18000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">36263.87352</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">43960.66000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.61108</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.68700</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.35000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.36000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">42958.97741</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">43960.66000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80072</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.68700</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ROOFTOP HEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">58055.53362</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ROOFTOP HEATINGCOIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">35755.00000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">ROOFTOP SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.35000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">ROOFTOP SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">2.35000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CUSTOM RUN PERIOD</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">08/10/2016</td>
    <td align="right">09/03/2017</td>
    <td align="right">Wednesday</td>
    <td align="right">25</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1F PLENUM</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">3.2590251349E-002</td>
    <td align="right">5.3553212791E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7461652044E-002</td>
    <td align="right">0.1226299540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">2F PLENUM</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">4.0999007658E-002</td>
    <td align="right">4.5228347976E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1242505339</td>
    <td align="right">0.3305457396</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ROOM 101</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">7.9528264558E-002</td>
    <td align="right">6.5543799477E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ROOM 102</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">9.3971298806E-002</td>
    <td align="right">0.2282418890</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2629422607E-002</td>
    <td align="right">9.5127003199E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ROOM 103</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">4.2513810665E-002</td>
    <td align="right">0.2297499279</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9114602817E-002</td>
    <td align="right">0.1144751215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ROOM 104</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">3.0085083202E-002</td>
    <td align="right">0.1149119363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8650932322E-002</td>
    <td align="right">0.2007375432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ROOM 105</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">2.4935465190E-002</td>
    <td align="right">0.1065682285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1599919286E-002</td>
    <td align="right">0.1342797646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ROOM 106</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">2.3478239323E-002</td>
    <td align="right">8.4316207916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0081054305E-002</td>
    <td align="right">0.1470020040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM 201</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">8.5734720367E-002</td>
    <td align="right">6.4238191255E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM 202</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">3.0937972845E-002</td>
    <td align="right">0.1207019165</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2434892770E-002</td>
    <td align="right">0.2304376704</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM 203</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">2.4595003768E-002</td>
    <td align="right">8.9017790162E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5740919657E-002</td>
    <td align="right">0.1556855524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM 204</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">1.7063719422E-002</td>
    <td align="right">4.7840222108E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2173546718</td>
    <td align="right">9.9112417288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM 205</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">2.0295690597E-002</td>
    <td align="right">6.1202652616E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1177463461</td>
    <td align="right">0.2624088340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM 206</td>
    <td align="right">RunPeriod: CUSTOM RUN PERIOD</td>
    <td align="right">1.6508452197E-002</td>
    <td align="right">4.5608287133E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1468781721</td>
    <td align="right">0.3517200392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">       31.40</td>
    <td align="right">       10.30</td>
    <td align="right">       22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.20</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -8.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">       50.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">B2C8DA</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">NE_1F_PLENUM_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NW_1F_PLENUM_WALL</td>
    <td align="right">HYBRID SPRAY FOAM IN. ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.234</td>
    <td align="right">       0.242</td>
    <td align="right">        9.66</td>
    <td align="right">        9.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SE_1F_PLENUM_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        9.66</td>
    <td align="right">        9.66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SW_1F_PLENUM_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WN_1F_PLENUM_WALL</td>
    <td align="right">HYBRID SPRAY FOAM IN. ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.234</td>
    <td align="right">       0.242</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WS_1F_PLENUM_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        9.66</td>
    <td align="right">        9.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">9FAF32</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        4.34</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">E_2F_PLENUM_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">NW_2F_PLENUM_WALL</td>
    <td align="right">RIGID FOAM BOARD IN. ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.288</td>
    <td align="right">       0.301</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SE_2F_PLENUM_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SW_2F_PLENUM_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WN_2F_PLENUM_WALL</td>
    <td align="right">RIGID FOAM BOARD IN. ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.288</td>
    <td align="right">       0.301</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WS_2F_PLENUM_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FRP_ROOF</td>
    <td align="right">2FRP_ROOF ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.22</td>
    <td align="right">       0.275</td>
    <td align="right">       0.286</td>
    <td align="right">      144.56</td>
    <td align="right">      144.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EN_1F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       29.80</td>
    <td align="right">       22.18</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">NE_1F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       10.74</td>
    <td align="right">        7.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">101_GROUND_FLOOR</td>
    <td align="right">GROUND_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.103</td>
    <td align="right">       0.105</td>
    <td align="right">       19.37</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">N_1F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        7.80</td>
    <td align="right">        5.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">102_GROUND_FLOOR</td>
    <td align="right">GROUND_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.103</td>
    <td align="right">       0.105</td>
    <td align="right">       15.95</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">103_GROUND_FLOOR</td>
    <td align="right">GROUND_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.103</td>
    <td align="right">       0.105</td>
    <td align="right">       22.80</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NW_1F_WALL</td>
    <td align="right">HYBRID SPRAY FOAM IN. ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.234</td>
    <td align="right">       0.242</td>
    <td align="right">       20.07</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WN_1F_WALL</td>
    <td align="right">HYBRID SPRAY FOAM IN. ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.234</td>
    <td align="right">       0.242</td>
    <td align="right">       15.05</td>
    <td align="right">        7.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">104_GROUND_FLOOR</td>
    <td align="right">GROUND_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.103</td>
    <td align="right">       0.105</td>
    <td align="right">       35.27</td>
    <td align="right">       35.27</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SW_1F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       15.05</td>
    <td align="right">        7.99</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WS_1F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       20.07</td>
    <td align="right">       13.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">105_GROUND_FLOOR</td>
    <td align="right">GROUND_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.103</td>
    <td align="right">       0.105</td>
    <td align="right">       35.27</td>
    <td align="right">       35.27</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ES_1F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       15.05</td>
    <td align="right">        7.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SE_1F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       20.07</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">106_GROUND_FLOOR</td>
    <td align="right">GROUND_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.103</td>
    <td align="right">       0.105</td>
    <td align="right">       35.27</td>
    <td align="right">       35.27</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EN_2F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       31.22</td>
    <td align="right">       24.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">NE_2F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       11.27</td>
    <td align="right">        7.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">201_ROOF</td>
    <td align="right">2FRP_ROOF ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.22</td>
    <td align="right">       0.275</td>
    <td align="right">       0.286</td>
    <td align="right">       19.32</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">N_2F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">        7.80</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NW_2F_WALL</td>
    <td align="right">RIGID FOAM BOARD IN. ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.288</td>
    <td align="right">       0.301</td>
    <td align="right">       20.07</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WN_2F_WALL</td>
    <td align="right">RIGID FOAM BOARD IN. ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.288</td>
    <td align="right">       0.301</td>
    <td align="right">       15.05</td>
    <td align="right">        7.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SW_2F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       15.05</td>
    <td align="right">        7.99</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WS_2F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       20.07</td>
    <td align="right">       13.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ES_2F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       15.05</td>
    <td align="right">        7.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SE_2F_WALL</td>
    <td align="right">2FRP_EXT_WALL ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.638</td>
    <td align="right">       0.706</td>
    <td align="right">       20.07</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">EN_1F_DOOR</td>
    <td align="right">DOOR</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.09</td>
    <td align="right">        4.09</td>
    <td align="right">       3.627</td>
    <td align="right">       0.579</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EN_1F_WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">EN_1F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EN_1F_WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">NE_1F_WINDOW</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">NE_1F_WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">N_1F_DOOR</td>
    <td align="right">DOOR</td>
    <td align="right">        2.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">       3.627</td>
    <td align="right">       0.579</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N_1F_WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NW_1F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">NW_1F_WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NW_1F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">NW_1F_WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WN_1F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WN_1F_WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WN_1F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WN_1F_WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SW_1F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SW_1F_WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SW_1F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SW_1F_WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WS_1F_WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WS_1F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WS_1F_WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ES_1F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ES_1F_WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ES_1F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ES_1F_WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SE_1F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SE_1F_WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SE_1F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SE_1F_WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">EN_2F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EN_2F_WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">EN_2F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EN_2F_WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">NE_2F_WINDOW</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">NE_2F_WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">N_2F_WINDOW</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N_2F_WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NW_2F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">NW_2F_WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NW_2F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">NW_2F_WALL</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WN_2F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WN_2F_WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WN_2F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WN_2F_WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SW_2F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SW_2F_WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SW_2F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SW_2F_WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WS_2F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WS_2F_WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WS_2F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WS_2F_WALL</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ES_2F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ES_2F_WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ES_2F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ES_2F_WALL</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SE_2F_WINDOW_1</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SE_2F_WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SE_2F_WINDOW_2</td>
    <td align="right">WINDOWS_DOUBLE</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">       1.715</td>
    <td align="right">       0.597</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SE_2F_WALL</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      112.27</td>
    <td align="right">       1.823</td>
    <td align="right">       0.596</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.98</td>
    <td align="right">       1.876</td>
    <td align="right">       0.596</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.29</td>
    <td align="right">       1.806</td>
    <td align="right">       0.596</td>
    <td align="right">       0.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_3</td>
    <td align="right">ROOM 101</td>
    <td align="right">      8.5635</td>
    <td align="right">       19.37</td>
    <td align="right">      165.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">      114.98</td>
    <td align="right">      167.86</td>
    <td align="right">      114.57</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_12</td>
    <td align="right">ROOM 102</td>
    <td align="right">      8.5635</td>
    <td align="right">       15.95</td>
    <td align="right">      136.55</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">      114.98</td>
    <td align="right">      167.86</td>
    <td align="right">      114.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_8</td>
    <td align="right">ROOM 103</td>
    <td align="right">      8.5635</td>
    <td align="right">       22.80</td>
    <td align="right">      195.27</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">      114.98</td>
    <td align="right">      167.86</td>
    <td align="right">      114.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_10</td>
    <td align="right">ROOM 104</td>
    <td align="right">      8.5635</td>
    <td align="right">       35.27</td>
    <td align="right">      302.03</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">      114.98</td>
    <td align="right">      167.86</td>
    <td align="right">      114.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_11</td>
    <td align="right">ROOM 105</td>
    <td align="right">      8.5635</td>
    <td align="right">       35.27</td>
    <td align="right">      302.03</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">      114.98</td>
    <td align="right">      167.86</td>
    <td align="right">      114.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_13</td>
    <td align="right">ROOM 106</td>
    <td align="right">      8.5635</td>
    <td align="right">       35.27</td>
    <td align="right">      302.03</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_DOWNST_SCH</td>
    <td align="right">      114.98</td>
    <td align="right">      167.86</td>
    <td align="right">      114.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_7</td>
    <td align="right">ROOM 201</td>
    <td align="right">      8.1329</td>
    <td align="right">       19.32</td>
    <td align="right">      157.16</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">       78.05</td>
    <td align="right">      167.86</td>
    <td align="right">       78.11</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_9</td>
    <td align="right">ROOM 202</td>
    <td align="right">      8.1329</td>
    <td align="right">       27.33</td>
    <td align="right">      222.29</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">       78.05</td>
    <td align="right">      167.86</td>
    <td align="right">       78.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_4_1</td>
    <td align="right">ROOM 203</td>
    <td align="right">      8.1329</td>
    <td align="right">       11.42</td>
    <td align="right">       92.85</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">       78.05</td>
    <td align="right">      167.86</td>
    <td align="right">       78.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_4</td>
    <td align="right">ROOM 204</td>
    <td align="right">      8.1329</td>
    <td align="right">       35.27</td>
    <td align="right">      286.84</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">       78.05</td>
    <td align="right">      167.86</td>
    <td align="right">       78.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_2</td>
    <td align="right">ROOM 205</td>
    <td align="right">      8.1329</td>
    <td align="right">       35.27</td>
    <td align="right">      286.84</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">       78.05</td>
    <td align="right">      167.86</td>
    <td align="right">       78.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">GENERAL LIGHTING_5</td>
    <td align="right">ROOM 206</td>
    <td align="right">      8.1329</td>
    <td align="right">       35.27</td>
    <td align="right">      286.84</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_UPST_SCH</td>
    <td align="right">       78.05</td>
    <td align="right">      167.86</td>
    <td align="right">       78.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.3482</td>
    <td align="right">      327.81</td>
    <td align="right">     2736.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.41</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43960.66</td>
    <td align="right">    30200.97</td>
    <td align="right">    13759.69</td>
    <td align="right">        0.69</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ROOM 102 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 103 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 104 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 105 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 106 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 202 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 203 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1500.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 204 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 205 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 206 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5000.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP HEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35755.00</td>
    <td align="right">        0.81</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.90</td>
    <td align="right">     1000.00</td>
    <td align="right">        2.35</td>
    <td align="right">     2611.11</td>
    <td align="right">     1111.11</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM 102</td>
    <td align="right">     1200.35</td>
    <td align="right">     1991.72</td>
    <td align="right">      124.91</td>
    <td align="right">       0.080</td>
    <td align="right">       0.132</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.22</td>
    <td align="right">     0.00995</td>
    <td align="right">       31.40</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 103</td>
    <td align="right">      858.08</td>
    <td align="right">     2847.66</td>
    <td align="right">      124.88</td>
    <td align="right">       0.057</td>
    <td align="right">       0.189</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.23</td>
    <td align="right">     0.00831</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 104</td>
    <td align="right">     2668.24</td>
    <td align="right">     3983.85</td>
    <td align="right">      112.95</td>
    <td align="right">       0.177</td>
    <td align="right">       0.264</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.22</td>
    <td align="right">     0.00935</td>
    <td align="right">       29.44</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 105</td>
    <td align="right">     3523.32</td>
    <td align="right">     4269.70</td>
    <td align="right">      121.06</td>
    <td align="right">       0.234</td>
    <td align="right">       0.283</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.22</td>
    <td align="right">     0.00909</td>
    <td align="right">       29.96</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 106</td>
    <td align="right">     3184.70</td>
    <td align="right">     4269.70</td>
    <td align="right">      121.06</td>
    <td align="right">       0.211</td>
    <td align="right">       0.283</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.22</td>
    <td align="right">     0.00920</td>
    <td align="right">       28.64</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 202</td>
    <td align="right">     1094.72</td>
    <td align="right">     3203.63</td>
    <td align="right">      117.21</td>
    <td align="right">       0.073</td>
    <td align="right">       0.212</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.23</td>
    <td align="right">     0.00827</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 203</td>
    <td align="right">      882.52</td>
    <td align="right">     1779.08</td>
    <td align="right">      155.83</td>
    <td align="right">       0.059</td>
    <td align="right">       0.118</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.22</td>
    <td align="right">     0.00901</td>
    <td align="right">       29.96</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 204</td>
    <td align="right">     2699.17</td>
    <td align="right">     4268.24</td>
    <td align="right">      121.02</td>
    <td align="right">       0.179</td>
    <td align="right">       0.283</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.22</td>
    <td align="right">     0.00942</td>
    <td align="right">       29.19</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 205</td>
    <td align="right">     2924.62</td>
    <td align="right">     4481.61</td>
    <td align="right">      127.07</td>
    <td align="right">       0.194</td>
    <td align="right">       0.297</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.22</td>
    <td align="right">     0.00936</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 206</td>
    <td align="right">     2154.79</td>
    <td align="right">     4482.02</td>
    <td align="right">      127.08</td>
    <td align="right">       0.143</td>
    <td align="right">       0.297</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       27.23</td>
    <td align="right">       27.22</td>
    <td align="right">     0.00973</td>
    <td align="right">       29.03</td>
    <td align="right">     0.01465</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM 102</td>
    <td align="right">     2398.58</td>
    <td align="right">     2398.58</td>
    <td align="right">      150.42</td>
    <td align="right">       0.070</td>
    <td align="right">       0.070</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.23</td>
    <td align="right">     0.00620</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 103</td>
    <td align="right">      766.30</td>
    <td align="right">      766.30</td>
    <td align="right">       33.61</td>
    <td align="right">       0.022</td>
    <td align="right">       0.022</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.25</td>
    <td align="right">     0.00686</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 104</td>
    <td align="right">     3048.77</td>
    <td align="right">     3048.77</td>
    <td align="right">       86.44</td>
    <td align="right">       0.088</td>
    <td align="right">       0.088</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.24</td>
    <td align="right">     0.00606</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 105</td>
    <td align="right">     4508.87</td>
    <td align="right">     4508.87</td>
    <td align="right">      127.84</td>
    <td align="right">       0.131</td>
    <td align="right">       0.131</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.24</td>
    <td align="right">     0.00657</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 106</td>
    <td align="right">     4459.44</td>
    <td align="right">     4459.44</td>
    <td align="right">      126.44</td>
    <td align="right">       0.129</td>
    <td align="right">       0.129</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.24</td>
    <td align="right">     0.00655</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 202</td>
    <td align="right">     2044.40</td>
    <td align="right">     2044.40</td>
    <td align="right">       74.80</td>
    <td align="right">       0.059</td>
    <td align="right">       0.059</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.25</td>
    <td align="right">     0.00762</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 203</td>
    <td align="right">     1652.76</td>
    <td align="right">     1652.76</td>
    <td align="right">      144.77</td>
    <td align="right">       0.048</td>
    <td align="right">       0.048</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.24</td>
    <td align="right">     0.00697</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 204</td>
    <td align="right">     4109.39</td>
    <td align="right">     4109.39</td>
    <td align="right">      116.51</td>
    <td align="right">       0.119</td>
    <td align="right">       0.119</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.23</td>
    <td align="right">     0.00637</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 205</td>
    <td align="right">     4132.97</td>
    <td align="right">     4132.97</td>
    <td align="right">      117.18</td>
    <td align="right">       0.120</td>
    <td align="right">       0.120</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.23</td>
    <td align="right">     0.00638</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 206</td>
    <td align="right">     4390.33</td>
    <td align="right">     4390.33</td>
    <td align="right">      124.48</td>
    <td align="right">       0.127</td>
    <td align="right">       0.127</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.25</td>
    <td align="right">       20.23</td>
    <td align="right">     0.00644</td>
    <td align="right">       -8.60</td>
    <td align="right">     0.00188</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP</td>
    <td align="right">        2.36</td>
    <td align="right">        2.35</td>
    <td align="right">        0.91</td>
    <td align="right">        1.51</td>
    <td align="right">      2.3500</td>
    <td align="right">      2.3456</td>
    <td align="right">      2.3500</td>
    <td align="right">      0.9981</td>
    <td align="right">      0.9000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ROOM 102 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 102 VAV REHEAT</td>
    <td align="right">    1000.000</td>
    <td align="right">    1000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
    <td align="right">    0.069599</td>
    <td align="right">       20.23</td>
    <td align="right">       12.47</td>
    <td align="right">  0.00620233</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00620233</td>
    <td align="right">     40.5206</td>
    <td align="right">     2398.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 103 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 103 VAV REHEAT</td>
    <td align="right">    1000.000</td>
    <td align="right">    1000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     1000.00</td>
    <td align="right">      750.13</td>
    <td align="right">    0.022192</td>
    <td align="right">       20.25</td>
    <td align="right">       13.11</td>
    <td align="right">  0.00685998</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00685998</td>
    <td align="right">     44.7284</td>
    <td align="right">      766.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 104 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 104 VAV REHEAT</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     2990.85</td>
    <td align="right">    0.088445</td>
    <td align="right">       20.24</td>
    <td align="right">       12.33</td>
    <td align="right">  0.00606180</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00606180</td>
    <td align="right">     39.6036</td>
    <td align="right">     3048.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 105 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 105 VAV REHEAT</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4425.80</td>
    <td align="right">    0.130904</td>
    <td align="right">       20.24</td>
    <td align="right">       12.83</td>
    <td align="right">  0.00656677</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00656677</td>
    <td align="right">     42.8534</td>
    <td align="right">     4508.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 106 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 106 VAV REHEAT</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4374.09</td>
    <td align="right">    0.129373</td>
    <td align="right">       20.24</td>
    <td align="right">       12.81</td>
    <td align="right">  0.00654888</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00654888</td>
    <td align="right">     42.7389</td>
    <td align="right">     4459.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 202 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 202 VAV REHEAT</td>
    <td align="right">    2000.000</td>
    <td align="right">    2000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     2000.00</td>
    <td align="right">     2000.00</td>
    <td align="right">    0.059305</td>
    <td align="right">       20.25</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00761694</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00761694</td>
    <td align="right">     49.6003</td>
    <td align="right">     2044.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 203 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 203 VAV REHEAT</td>
    <td align="right">    1500.000</td>
    <td align="right">    1500.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     1500.00</td>
    <td align="right">     1500.00</td>
    <td align="right">    0.047961</td>
    <td align="right">       20.24</td>
    <td align="right">       13.21</td>
    <td align="right">  0.00697355</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00697355</td>
    <td align="right">     45.4784</td>
    <td align="right">     1652.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 204 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 204 VAV REHEAT</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4031.57</td>
    <td align="right">    0.119217</td>
    <td align="right">       20.23</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00636886</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00636886</td>
    <td align="right">     41.5919</td>
    <td align="right">     4109.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 205 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 205 VAV REHEAT</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4054.73</td>
    <td align="right">    0.119901</td>
    <td align="right">       20.23</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00637545</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00637545</td>
    <td align="right">     41.6346</td>
    <td align="right">     4132.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 206 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 206 VAV REHEAT</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4307.31</td>
    <td align="right">    0.127370</td>
    <td align="right">       20.23</td>
    <td align="right">       12.71</td>
    <td align="right">  0.00644482</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00644482</td>
    <td align="right">     42.0832</td>
    <td align="right">     4390.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   43960.660</td>
    <td align="right">   30200.973</td>
    <td align="right">    1.180000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP HEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">   35755.000</td>
    <td align="right">   35755.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    35755.00</td>
    <td align="right">    35755.00</td>
    <td align="right">    2.115000</td>
    <td align="right">       19.70</td>
    <td align="right">       12.56</td>
    <td align="right">  0.00651633</td>
    <td align="right">       43.30</td>
    <td align="right">       21.64</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00651633</td>
    <td align="right">     42.5363</td>
    <td align="right">    31511.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    71086.94</td>
    <td align="right">    60515.96</td>
    <td align="right">    1.180000</td>
    <td align="right">       27.22</td>
    <td align="right">       17.63</td>
    <td align="right">  0.00919484</td>
    <td align="right">       14.44</td>
    <td align="right">       11.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">       29.41</td>
    <td align="right">  0.01464794</td>
    <td align="right">       22.26</td>
    <td align="right">      0.0000</td>
    <td align="right">       27.22</td>
    <td align="right">  0.00919484</td>
    <td align="right">     39.2574</td>
    <td align="right">    35577.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    42105.57</td>
    <td align="right">    35844.27</td>
    <td align="right">    2.360000</td>
    <td align="right">       27.22</td>
    <td align="right">       17.63</td>
    <td align="right">  0.00919484</td>
    <td align="right">       14.44</td>
    <td align="right">       11.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">       29.41</td>
    <td align="right">  0.01464794</td>
    <td align="right">       22.26</td>
    <td align="right">      0.0000</td>
    <td align="right">       27.22</td>
    <td align="right">  0.00919484</td>
    <td align="right">     39.2574</td>
    <td align="right">    35577.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ROOM 102 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 102 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1000.000</td>
    <td align="right">    1000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     1000.00</td>
    <td align="right">     1000.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.08055214</td>
    <td align="right">    0.069599</td>
    <td align="right">       20.23</td>
    <td align="right">       12.47</td>
    <td align="right">  0.00620233</td>
    <td align="right">     36075.5</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.69</td>
    <td align="right">  0.00620233</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00620233</td>
    <td align="right">     40.5206</td>
    <td align="right">     2398.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 103 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 103 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1000.000</td>
    <td align="right">    1000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     1000.00</td>
    <td align="right">      750.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02568452</td>
    <td align="right">    0.022192</td>
    <td align="right">       20.25</td>
    <td align="right">       13.11</td>
    <td align="right">  0.00685998</td>
    <td align="right">     37760.4</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.72</td>
    <td align="right">  0.00685998</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00685998</td>
    <td align="right">     44.7284</td>
    <td align="right">      766.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 104 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 104 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     2990.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10236381</td>
    <td align="right">    0.088445</td>
    <td align="right">       20.24</td>
    <td align="right">       12.33</td>
    <td align="right">  0.00606180</td>
    <td align="right">     35722.0</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.70</td>
    <td align="right">  0.00606180</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00606180</td>
    <td align="right">     39.6036</td>
    <td align="right">     3048.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 105 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 105 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4425.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.15150538</td>
    <td align="right">    0.130904</td>
    <td align="right">       20.24</td>
    <td align="right">       12.83</td>
    <td align="right">  0.00656677</td>
    <td align="right">     37009.6</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.70</td>
    <td align="right">  0.00656677</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00656677</td>
    <td align="right">     42.8534</td>
    <td align="right">     4508.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 106 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 106 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4374.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14973332</td>
    <td align="right">    0.129373</td>
    <td align="right">       20.24</td>
    <td align="right">       12.81</td>
    <td align="right">  0.00654888</td>
    <td align="right">     36963.8</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.70</td>
    <td align="right">  0.00654888</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00654888</td>
    <td align="right">     42.7389</td>
    <td align="right">     4459.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 202 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 202 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2000.000</td>
    <td align="right">    2000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     2000.00</td>
    <td align="right">     2000.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06863812</td>
    <td align="right">    0.059305</td>
    <td align="right">       20.25</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00761694</td>
    <td align="right">     39683.3</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.71</td>
    <td align="right">  0.00761694</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00761694</td>
    <td align="right">     49.6003</td>
    <td align="right">     2044.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 203 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 203 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1500.000</td>
    <td align="right">    1500.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     1500.00</td>
    <td align="right">     1500.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05550849</td>
    <td align="right">    0.047961</td>
    <td align="right">       20.24</td>
    <td align="right">       13.21</td>
    <td align="right">  0.00697355</td>
    <td align="right">     38042.3</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1500.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.70</td>
    <td align="right">  0.00697355</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00697355</td>
    <td align="right">     45.4784</td>
    <td align="right">     1652.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 204 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 204 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4031.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13797849</td>
    <td align="right">    0.119217</td>
    <td align="right">       20.23</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00636886</td>
    <td align="right">     36500.5</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.69</td>
    <td align="right">  0.00636886</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00636886</td>
    <td align="right">     41.5919</td>
    <td align="right">     4109.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 205 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 205 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4054.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13877105</td>
    <td align="right">    0.119901</td>
    <td align="right">       20.23</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00637545</td>
    <td align="right">     36517.2</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.69</td>
    <td align="right">  0.00637545</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00637545</td>
    <td align="right">     41.6346</td>
    <td align="right">     4132.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOM 206 REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ROOM 206 VAV REHEAT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5000.000</td>
    <td align="right">    5000.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5000.00</td>
    <td align="right">     4307.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14741461</td>
    <td align="right">    0.127370</td>
    <td align="right">       20.23</td>
    <td align="right">       12.71</td>
    <td align="right">  0.00644482</td>
    <td align="right">     36693.2</td>
    <td align="right">       48.89</td>
    <td align="right">       23.16</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69860.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5000.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.69</td>
    <td align="right">  0.00644482</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00644482</td>
    <td align="right">     42.0832</td>
    <td align="right">     4390.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   43960.660</td>
    <td align="right">   30200.973</td>
    <td align="right">    1.180000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP HEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">ROOM 102; ROOM 103; ROOM 104; ROOM 105; ROOM 106; ROOM 202; ROOM 203; ROOM 204; ROOM 205; ROOM 206;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35755.000</td>
    <td align="right">   35755.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">ROOFTOP SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    2.350000</td>
    <td align="right">  2.71983646</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">OAK RIDGE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    35755.00</td>
    <td align="right">    35755.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.44785282</td>
    <td align="right">    2.115000</td>
    <td align="right">       19.70</td>
    <td align="right">       12.56</td>
    <td align="right">  0.00651633</td>
    <td align="right">     36328.7</td>
    <td align="right">       43.30</td>
    <td align="right">       21.64</td>
    <td align="right">  0.00800000</td>
    <td align="right">     64161.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35755.00</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00188426</td>
    <td align="right">       -8.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.70</td>
    <td align="right">  0.00651633</td>
    <td align="right">       20.24</td>
    <td align="right">  0.00651633</td>
    <td align="right">     42.5363</td>
    <td align="right">    31511.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">ROOM 102; ROOM 103; ROOM 104; ROOM 105; ROOM 106; ROOM 202; ROOM 203; ROOM 204; ROOM 205; ROOM 206;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9327</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">ROOFTOP SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    2.350000</td>
    <td align="right">  2.71983646</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    71086.94</td>
    <td align="right">    60515.96</td>
    <td align="right">      0.6184</td>
    <td align="right">  1.36570512</td>
    <td align="right">    1.180000</td>
    <td align="right">       27.22</td>
    <td align="right">       17.63</td>
    <td align="right">  0.00919484</td>
    <td align="right">     50812.0</td>
    <td align="right">       14.44</td>
    <td align="right">       11.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">     34736.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1311.111</td>
    <td align="right">    69775.83</td>
    <td align="right">       29.41</td>
    <td align="right">  0.01464794</td>
    <td align="right">       22.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       27.22</td>
    <td align="right">  0.00919484</td>
    <td align="right">       27.22</td>
    <td align="right">  0.00919484</td>
    <td align="right">     39.2574</td>
    <td align="right">    35577.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ROOFTOP COOLING COIL:FIELD DATA STAGE 1&2</td>
    <td align="right">Coil:Cooling:DX:TwoStageWithHumidityControlMode</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ROOFTOP</td>
    <td align="right">ROOM 102; ROOM 103; ROOM 104; ROOM 105; ROOM 106; ROOM 202; ROOM 203; ROOM 204; ROOM 205; ROOM 206;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9327</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1574</td>
    <td align="right">ROOFTOP SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    2.350000</td>
    <td align="right">  2.71983646</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">OAK RIDGE ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    42105.57</td>
    <td align="right">    35844.27</td>
    <td align="right">      1.0441</td>
    <td align="right">  2.73141023</td>
    <td align="right">    2.360000</td>
    <td align="right">       27.22</td>
    <td align="right">       17.63</td>
    <td align="right">  0.00919484</td>
    <td align="right">     50812.0</td>
    <td align="right">       14.44</td>
    <td align="right">       11.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">     34736.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2622.222</td>
    <td align="right">    39483.35</td>
    <td align="right">       29.41</td>
    <td align="right">  0.01464794</td>
    <td align="right">       22.26</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       27.22</td>
    <td align="right">  0.00919484</td>
    <td align="right">       27.22</td>
    <td align="right">  0.00919484</td>
    <td align="right">     39.2574</td>
    <td align="right">    35577.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-09
    02:04:35</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ROOM 102</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 103</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 104</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 105</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 106</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 202</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 203</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 204</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 205</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM 206</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM 102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 106</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 202</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 203</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 204</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 206</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1F PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2F PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ROOM 102</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 106</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 202</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 203</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 204</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM 206</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
