
Version,
  8.8;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {0e0c04c7-da2b-4261-a1cb-cd88ff788d03}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  FRP_RTU,                                !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  1F Plenum,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  AdaptiveConvectionAlgorithm,            !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  123 Reversed,                           !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 123,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15365, 5.4864, 4.064,                !- X,Y,Z Vertex 1 {m}
  10.15365, 5.4864, 2.7432,               !- X,Y,Z Vertex 2 {m}
  10.15365, 12.8016, 2.7432,              !- X,Y,Z Vertex 3 {m}
  10.15365, 12.8016, 4.064;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B2C8DA,                                 !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  1F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.79525, 0, 4.064,                     !- X,Y,Z Vertex 1 {m}
  12.79525, 0, 2.7432,                    !- X,Y,Z Vertex 2 {m}
  12.79525, 5.4864, 2.7432,               !- X,Y,Z Vertex 3 {m}
  12.79525, 5.4864, 4.064;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E41AE3,                                 !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.79525, 5.4864, 4.064,                !- X,Y,Z Vertex 1 {m}
  12.79525, 5.4864, 2.7432,               !- X,Y,Z Vertex 2 {m}
  10.15365, 5.4864, 2.7432,               !- X,Y,Z Vertex 3 {m}
  10.15365, 5.4864, 4.064;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  NE_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  1F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15365, 12.8016, 4.064,               !- X,Y,Z Vertex 1 {m}
  10.15365, 12.8016, 2.7432,              !- X,Y,Z Vertex 2 {m}
  7.30885, 12.8016, 2.7432,               !- X,Y,Z Vertex 3 {m}
  7.30885, 12.8016, 4.064;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  NW_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  Hybrid Spray Foam In.,                  !- Construction Name
  1F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30885, 12.8016, 4.064,                !- X,Y,Z Vertex 1 {m}
  7.30885, 12.8016, 2.7432,               !- X,Y,Z Vertex 2 {m}
  -0.00635, 12.8016, 2.7432,              !- X,Y,Z Vertex 3 {m}
  -0.00635, 12.8016, 4.064;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  1F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48005, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  5.48005, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  12.79525, 0, 2.7432,                    !- X,Y,Z Vertex 3 {m}
  12.79525, 0, 4.064;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Ceiling,                                !- Surface Type
  2F_Floor,                               !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.79525, 0, 4.064,                     !- X,Y,Z Vertex 1 {m}
  12.79525, 5.4864, 4.064,                !- X,Y,Z Vertex 2 {m}
  8.78205, 5.4864, 4.064,                 !- X,Y,Z Vertex 3 {m}
  8.78205, 4.0132, 4.064,                 !- X,Y,Z Vertex 4 {m}
  5.48005, 4.0132, 4.064,                 !- X,Y,Z Vertex 5 {m}
  5.48005, 0, 4.064;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00685, 7.3152, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.00685, 4.0132, 2.7432,                !- X,Y,Z Vertex 2 {m}
  5.48005, 4.0132, 2.7432,                !- X,Y,Z Vertex 3 {m}
  5.48005, 0, 2.7432,                     !- X,Y,Z Vertex 4 {m}
  -0.00635, 0, 2.7432,                    !- X,Y,Z Vertex 5 {m}
  -0.00635, 7.3152, 2.7432;               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Ceiling,                                !- Surface Type
  2F_Floor,                               !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00685, 7.3152, 4.064,                 !- X,Y,Z Vertex 1 {m}
  4.00685, 8.7884, 4.064,                 !- X,Y,Z Vertex 2 {m}
  7.30885, 8.7884, 4.064,                 !- X,Y,Z Vertex 3 {m}
  7.30885, 12.8016, 4.064,                !- X,Y,Z Vertex 4 {m}
  -0.00635, 12.8016, 4.064,               !- X,Y,Z Vertex 5 {m}
  -0.00635, 7.3152, 4.064;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30885, 12.8016, 2.7432,               !- X,Y,Z Vertex 1 {m}
  7.30885, 8.7884, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.00685, 8.7884, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.00685, 7.3152, 2.7432,                !- X,Y,Z Vertex 4 {m}
  -0.00635, 7.3152, 2.7432,               !- X,Y,Z Vertex 5 {m}
  -0.00635, 12.8016, 2.7432;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.79525, 5.4864, 2.7432,               !- X,Y,Z Vertex 1 {m}
  12.79525, 0, 2.7432,                    !- X,Y,Z Vertex 2 {m}
  5.48005, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  5.48005, 4.0132, 2.7432,                !- X,Y,Z Vertex 4 {m}
  8.78205, 4.0132, 2.7432,                !- X,Y,Z Vertex 5 {m}
  8.78205, 5.4864, 2.7432;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Ceiling,                                !- Surface Type
  2F_Floor,                               !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.78205, 4.0132, 4.064,                 !- X,Y,Z Vertex 1 {m}
  8.78205, 5.4864, 4.064,                 !- X,Y,Z Vertex 2 {m}
  10.15365, 5.4864, 4.064,                !- X,Y,Z Vertex 3 {m}
  10.15365, 8.7884, 4.064,                !- X,Y,Z Vertex 4 {m}
  4.00685, 8.7884, 4.064,                 !- X,Y,Z Vertex 5 {m}
  4.00685, 4.0132, 4.064;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Ceiling,                                !- Surface Type
  2F_Floor,                               !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15365, 8.7884, 4.064,                !- X,Y,Z Vertex 1 {m}
  10.15365, 12.8016, 4.064,               !- X,Y,Z Vertex 2 {m}
  7.30885, 12.8016, 4.064,                !- X,Y,Z Vertex 3 {m}
  7.30885, 8.7884, 4.064;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.78205, 8.7884, 2.7432,                !- X,Y,Z Vertex 1 {m}
  8.78205, 4.0132, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.00685, 4.0132, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.00685, 8.7884, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15365, 12.8016, 2.7432,              !- X,Y,Z Vertex 1 {m}
  10.15365, 5.4864, 2.7432,               !- X,Y,Z Vertex 2 {m}
  8.78205, 5.4864, 2.7432,                !- X,Y,Z Vertex 3 {m}
  8.78205, 8.7884, 2.7432,                !- X,Y,Z Vertex 4 {m}
  7.30885, 8.7884, 2.7432,                !- X,Y,Z Vertex 5 {m}
  7.30885, 12.8016, 2.7432;               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 56 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  2F_Floor,                               !- Construction Name
  1F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48005, 0, 4.064,                      !- X,Y,Z Vertex 1 {m}
  5.48005, 4.0132, 4.064,                 !- X,Y,Z Vertex 2 {m}
  4.00685, 4.0132, 4.064,                 !- X,Y,Z Vertex 3 {m}
  4.00685, 7.3152, 4.064,                 !- X,Y,Z Vertex 4 {m}
  -0.00635, 7.3152, 4.064,                !- X,Y,Z Vertex 5 {m}
  -0.00635, 0, 4.064;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  SW_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  1F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00635, 0, 4.064,                     !- X,Y,Z Vertex 1 {m}
  -0.00635, 0, 2.7432,                    !- X,Y,Z Vertex 2 {m}
  5.48005, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  5.48005, 0, 4.064;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WN_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  Hybrid Spray Foam In.,                  !- Construction Name
  1F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00635, 12.8016, 4.064,               !- X,Y,Z Vertex 1 {m}
  -0.00635, 12.8016, 2.7432,              !- X,Y,Z Vertex 2 {m}
  -0.00635, 7.3152, 2.7432,               !- X,Y,Z Vertex 3 {m}
  -0.00635, 7.3152, 4.064;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WS_1F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  1F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00635, 7.3152, 4.064,                !- X,Y,Z Vertex 1 {m}
  -0.00635, 7.3152, 2.7432,               !- X,Y,Z Vertex 2 {m}
  -0.00635, 0, 2.7432,                    !- X,Y,Z Vertex 3 {m}
  -0.00635, 0, 4.064;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 25,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  1F Plenum,                              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Internal Mass 26,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  1F Plenum,                              !- Zone Name
  46.45152;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  1F Plenum Infiltration,                 !- Name
  1F Plenum,                              !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  2F Plenum,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  AdaptiveConvectionAlgorithm,            !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  51A5A7,                                 !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  2F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 120 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 8.3312,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 8.3312;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  96FC29,                                 !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  2F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 8.3312,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 8.3312;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9FAF32,                                 !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  2F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 8.3312,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 8.3312;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E_2F_Plenum_Wall,                       !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  2F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 8.3312,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 8.3312;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FRP_Roof,                               !- Name
  Roof,                                   !- Surface Type
  2FRP_Roof,                              !- Construction Name
  2F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 8.3312,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 8.3312,                !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 8.3312,                  !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 8.3312,                 !- X,Y,Z Vertex 4 {m}
  0, 12.8016, 8.3312,                     !- X,Y,Z Vertex 5 {m}
  0, 0, 8.3312;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  NW_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  Rigid Foam Board In.,                   !- Construction Name
  2F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 8.3312,                !- X,Y,Z Vertex 1 {m}
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 2 {m}
  0, 12.8016, 6.8072,                     !- X,Y,Z Vertex 3 {m}
  0, 12.8016, 8.3312;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  2F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 8.3312,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 8.3312;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  2F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 5 {m}
  4.0132, 8.7884, 6.8072;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  2F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 121 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 5 {m}
  8.7884, 5.4864, 6.8072;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 63 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  2F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 4 {m}
  0, 0, 6.8072,                           !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 6.8072;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 97 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  2F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 6.8072;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97 Reversed 1,                  !- Name
  Floor,                                  !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  2F Plenum,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 5 {m}
  0, 12.8016, 6.8072;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  SW_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  2F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.3312,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.8072,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 8.3312;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WN_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  Rigid Foam Board In.,                   !- Construction Name
  2F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.8016, 8.3312,                     !- X,Y,Z Vertex 1 {m}
  0, 12.8016, 6.8072,                     !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 8.3312;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WS_2F_Plenum_Wall,                      !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  2F Plenum,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 8.3312,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.8072,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 8.3312;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 27,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  2F Plenum,                              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Internal Mass 28,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  2F Plenum,                              !- Zone Name
  46.45152;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  2F Plenum Infiltration,                 !- Name
  2F Plenum,                              !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Room 101,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  101_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Ground_Floor,                           !- Construction Name
  Room 101,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 12.8016, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4689, 0,                     !- X,Y,Z Vertex 2 {m}
  10.16, 5.4689, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2D4821,                                 !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 101,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 123 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 2 {m}
  10.16, 5.4689, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 5.4689, 2.7432;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  2D4821,                                 !- Building Surface Name
  Sub Surface 2,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 6.6881, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  10.16, 6.6881, 0,                       !- X,Y,Z Vertex 2 {m}
  10.16, 5.7737, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 5.7737, 2.4384;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6654E6,                                 !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 101,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4689, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4689, 0,                       !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4689, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4689, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EN_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 101,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4689, 4.064,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4689, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 12.8016, 4.064;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EN_1F_Door,                             !- Name
  GlassDoor,                              !- Surface Type
  Door,                                   !- Construction Name
  EN_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 7.01036, 2.2352,               !- X,Y,Z Vertex 1 {m}
  12.8016, 7.01036, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 8.83916, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 8.83916, 2.2352;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EN_1F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  EN_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 10.15996, 2.2352,              !- X,Y,Z Vertex 1 {m}
  12.8016, 10.15996, 0.4064,              !- X,Y,Z Vertex 2 {m}
  12.8016, 12.0904, 0.4064,               !- X,Y,Z Vertex 3 {m}
  12.8016, 12.0904, 2.2352;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  NE_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 101,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 1 {m}
  12.8016, 12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 4.064;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NE_1F_Window,                           !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  NE_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0904, 12.8016, 2.2352,               !- X,Y,Z Vertex 1 {m}
  12.0904, 12.8016, 0.4064,               !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 0.4064,                 !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 2.2352;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  SB-U,                                   !- Construction Name
  Room 101,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4689, 4.064,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 4.064,                  !- X,Y,Z Vertex 3 {m}
  10.16, 5.4689, 4.064;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 101,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E41AE3,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4689, 4.064,                   !- X,Y,Z Vertex 1 {m}
  10.16, 5.4689, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4689, 2.7432,                !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4689, 4.064;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 101,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  123 Reversed,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 4.064,                  !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4689, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  10.16, 5.4689, 4.064;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 1,                        !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 101,                               !- Zone Name
  37.161216;                              !- Surface Area {m2}

Lights,
  General Lighting_3,                     !- Name
  Room 101,                               !- Zone or ZoneList Name
  BLDG_LIGHT_DownSt_SCH,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.28,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.28,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.75,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.99,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.99,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.99,                                   !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.99,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.28,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.28;                                   !- Value Until Time 11

Schedule:Week:Daily,
  Schedule:Week:Daily {88759cc6-93ee-495f-a980-7bfff3d28eaf}, !- Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Sunday Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Monday Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Tuesday Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Wednesday Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Thursday Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Friday Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Saturday Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Holiday Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- CustomDay1 Schedule:Day Name
  BLDG_LIGHT_DownSt_SCH Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_LIGHT_DownSt_SCH,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {88759cc6-93ee-495f-a980-7bfff3d28eaf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  BLDG_LIGHT_DownSt_SCH Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.28,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.28,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.75,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.99,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.99,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.99,                                   !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.99,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.28,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.28;                                   !- Value Until Time 11

Schedule:Day:Interval,
  BLDG_LIGHT_DownSt_SCH Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.28,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.28,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.28,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.75,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.99,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.99,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.99,                                   !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.99,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.28,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.28;                                   !- Value Until Time 11

ElectricEquipment,
  WallHeater_101,                         !- Name
  Room 101,                               !- Zone or ZoneList Name
  WALL_HEATER,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1000,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Room 101 Infiltration,                  !- Name
  Room 101,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Room 102,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  102_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Ground_Floor,                           !- Construction Name
  Room 102,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 4 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 5 {m}
  7.3152, 12.8016, 0;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  N_1F_Wall,                              !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 102,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 2.7432;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N_1F_Door,                              !- Name
  GlassDoor,                              !- Surface Type
  Door,                                   !- Construction Name
  N_1F_Wall,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4328, 12.8016, 2.2352,                !- X,Y,Z Vertex 1 {m}
  8.4328, 12.8016, 0,                     !- X,Y,Z Vertex 2 {m}
  7.4168, 12.8016, 0,                     !- X,Y,Z Vertex 3 {m}
  7.4168, 12.8016, 2.2352;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 102,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 102,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2D4821,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 0,                      !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 123 Reversed,                   !- Building Surface Name
  Sub Surface 1,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 5.7737, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.7737, 0,                       !- X,Y,Z Vertex 2 {m}
  10.16, 6.6881, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 6.6881, 2.4384;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 102,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 25 Reversed,                    !- Building Surface Name
  Sub Surface 4,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, 8.7884, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  7.62, 8.7884, 0,                        !- X,Y,Z Vertex 2 {m}
  8.5344, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 8.7884, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 102,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 102,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 2.7432,                !- X,Y,Z Vertex 1 {m}
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 102,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 2.7432,                !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 4 {m}
  8.7884, 8.7884, 2.7432,                 !- X,Y,Z Vertex 5 {m}
  8.7884, 5.4864, 2.7432;                 !- X,Y,Z Vertex 6 {m}

InternalMass,
  Internal Mass 3,                        !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 102,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 4,                        !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 102,                               !- Zone Name
  1.8580608;                              !- Surface Area {m2}

Lights,
  General Lighting_12,                    !- Name
  Room 102,                               !- Zone or ZoneList Name
  BLDG_LIGHT_DownSt_SCH,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug12,                                 !- Name
  Room 102,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Down,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  350,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  102 Occupant Latent,                    !- Name
  None,                                   !- Fuel Type
  Room 102,                               !- Zone or ZoneList Name
  Occupant Latent Schedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.679,                                  !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  1,                                      !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Room 102 Infiltration,                  !- Name
  Room 102,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 102 Thermostat,                    !- Name
  Room 102,                               !- Zone or ZoneList Name
  Room 102 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {5768dfdc-68f4-4305-807a-c5e644fe7b3f}; !- Control Name 1

Schedule:Compact,
  Room 102 Thermostat Schedule,           !- Name
  Room 102 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 102 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {5768dfdc-68f4-4305-807a-c5e644fe7b3f}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  14.9999990463257,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1100006103516,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  14.9999990463257;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 751,                       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {78f8b1a7-00d4-4593-8843-bb18badf8186}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a07943b2-cc8a-4acc-8b98-b9492d442c92}, !- Name
  Schedule Day 751,                       !- Sunday Schedule:Day Name
  Schedule Day 751,                       !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fc3caa0a-e1e8-4393-a1fb-f81bbd4998ad}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating Aug9 and 10 warmup,             !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {78f8b1a7-00d4-4593-8843-bb18badf8186}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  8,                                      !- End Day 1
  Schedule:Week:Daily {a07943b2-cc8a-4acc-8b98-b9492d442c92}, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  9,                                      !- Start Day 2
  8,                                      !- End Month 2
  15,                                     !- End Day 2
  Schedule:Week:Daily {fc3caa0a-e1e8-4393-a1fb-f81bbd4998ad}, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  16,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Schedule Day 752,                       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  31.7000007629395,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.9000015258789,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  31.7000007629395;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 753,                       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  31.7000007629395;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {48b65694-b3d4-4281-ab9e-e882e547cda1}, !- Name
  Schedule Day 752,                       !- Sunday Schedule:Day Name
  Schedule Day 752,                       !- Monday Schedule:Day Name
  Schedule Day 752,                       !- Tuesday Schedule:Day Name
  Schedule Day 752,                       !- Wednesday Schedule:Day Name
  Schedule Day 752,                       !- Thursday Schedule:Day Name
  Schedule Day 752,                       !- Friday Schedule:Day Name
  Schedule Day 752,                       !- Saturday Schedule:Day Name
  Schedule Day 752,                       !- Holiday Schedule:Day Name
  Schedule Day 752,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 752,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 752,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 752;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a77da83a-5a95-4d58-9732-ea9f4a447332}, !- Name
  Schedule Day 753,                       !- Sunday Schedule:Day Name
  Schedule Day 753,                       !- Monday Schedule:Day Name
  Schedule Day 752,                       !- Tuesday Schedule:Day Name
  Schedule Day 752,                       !- Wednesday Schedule:Day Name
  Schedule Day 752,                       !- Thursday Schedule:Day Name
  Schedule Day 752,                       !- Friday Schedule:Day Name
  Schedule Day 752,                       !- Saturday Schedule:Day Name
  Schedule Day 752,                       !- Holiday Schedule:Day Name
  Schedule Day 752,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 752,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 752,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 752;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9b5bee5a-7548-405e-aef9-30ab5c9ebc80}, !- Name
  Schedule Day 752,                       !- Sunday Schedule:Day Name
  Schedule Day 752,                       !- Monday Schedule:Day Name
  Schedule Day 752,                       !- Tuesday Schedule:Day Name
  Schedule Day 752,                       !- Wednesday Schedule:Day Name
  Schedule Day 752,                       !- Thursday Schedule:Day Name
  Schedule Day 752,                       !- Friday Schedule:Day Name
  Schedule Day 752,                       !- Saturday Schedule:Day Name
  Schedule Day 752,                       !- Holiday Schedule:Day Name
  Schedule Day 752,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 752,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 752,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 752;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling Aug9 and 10 warmup,             !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {48b65694-b3d4-4281-ab9e-e882e547cda1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  8,                                      !- End Day 1
  Schedule:Week:Daily {a77da83a-5a95-4d58-9732-ea9f4a447332}, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  9,                                      !- Start Day 2
  8,                                      !- End Month 2
  15,                                     !- End Day 2
  Schedule:Week:Daily {9b5bee5a-7548-405e-aef9-30ab5c9ebc80}, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  16,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

ZoneHVAC:EquipmentConnections,
  Room 102,                               !- Zone Name
  Room 102 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 102 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {8411efaa-a23b-4a5a-be30-f1fa819dbe95}, !- Zone Air Node Name
  Node 2;                                 !- Zone Return Air Node or NodeList Name

NodeList,
  Room 102 Inlet Node List,               !- Name
  Room 102 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 102 VAV Reheat,                !- Name
  Room 102 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 102 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 102 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 102 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 8,                                 !- Air Inlet Node Name
  0.132145284096,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0943894886400002,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 102 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 102 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 102 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 102 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 102 Supply Inlet;                  !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Room 102 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 102 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 102,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {f4cea124-a6c5-441c-ad2d-bd7a13ec6860}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.132145284096,                         !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0566336931840001,                     !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 102 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 102 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room 102,                               !- Zone Name 1
  {f4cea124-a6c5-441c-ad2d-bd7a13ec6860}, !- Design Specification Outdoor Air Object Name 1
  Room 102 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 1
  Room 103,                               !- Zone Name 2
  {6fe3c98d-db6e-4ac0-b0c9-53ccdc1b542b}, !- Design Specification Outdoor Air Object Name 2
  Room 103 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 2
  Room 104,                               !- Zone Name 3
  {618742b8-3773-4275-90f6-309555518c5e}, !- Design Specification Outdoor Air Object Name 3
  Room 104 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 3
  Room 105,                               !- Zone Name 4
  {f217d837-7460-4e06-a2be-62c68057f79f}, !- Design Specification Outdoor Air Object Name 4
  Room 105 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 4
  Room 106,                               !- Zone Name 5
  {217e0a64-ac19-48a4-a9d9-c270508d37f1}, !- Design Specification Outdoor Air Object Name 5
  Room 106 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 5
  Room 202,                               !- Zone Name 6
  {f1d9910e-7dad-474f-976f-c3b9db404034}, !- Design Specification Outdoor Air Object Name 6
  Room 202 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 6
  Room 203,                               !- Zone Name 7
  {31e373f7-1fc7-4e7a-9409-e3275600f1ff}, !- Design Specification Outdoor Air Object Name 7
  Room 203 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 7
  Room 204,                               !- Zone Name 8
  {3e2e9a44-73f8-407c-9de2-4ad022362ca6}, !- Design Specification Outdoor Air Object Name 8
  Room 204 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 8
  Room 205,                               !- Zone Name 9
  {fb20b544-b925-431c-9ee2-63af9b8a1466}, !- Design Specification Outdoor Air Object Name 9
  Room 205 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 9
  Room 206,                               !- Zone Name 10
  ZoneOA Design,                          !- Design Specification Outdoor Air Object Name 10
  Room 206 Design Spec Zone Air Dist;     !- Design Specification Zone Air Distribution Object Name 10

DesignSpecification:OutdoorAir,
  {f4cea124-a6c5-441c-ad2d-bd7a13ec6860}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 103,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  103_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Ground_Floor,                           !- Construction Name
  Room 103,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 10 Reversed,                    !- Building Surface Name
  Sub Surface 9,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7884, 4.2672, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 5.1816, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 21,                             !- Building Surface Name
  Sub Surface 7,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2672, 4.0132, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  4.2672, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.1816, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 4.0132, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 25 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 25,                             !- Building Surface Name
  Sub Surface 3,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5344, 8.7884, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  8.5344, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  7.62, 8.7884, 0,                        !- X,Y,Z Vertex 3 {m}
  7.62, 8.7884, 2.4384;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 8.7884, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 103,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 46 Reversed,                    !- Building Surface Name
  Sub Surface 5,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.0132, 8.5344, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.5344, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  4.0132, 7.62, 2.4384;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 5,                        !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 103,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 6,                        !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 103,                               !- Zone Name
  1.8580608;                              !- Surface Area {m2}

Lights,
  General Lighting_8,                     !- Name
  Room 103,                               !- Zone or ZoneList Name
  BLDG_LIGHT_DownSt_SCH,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug8,                                  !- Name
  Room 103,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Down,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7.7,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Room 103 Infiltration,                  !- Name
  Room 103,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 103 Thermostat,                    !- Name
  Room 103,                               !- Zone or ZoneList Name
  Room 103 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {5ac76ab0-f03f-47a6-a679-215c1ca4a298}; !- Control Name 1

Schedule:Compact,
  Room 103 Thermostat Schedule,           !- Name
  Room 103 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 103 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {5ac76ab0-f03f-47a6-a679-215c1ca4a298}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 103,                               !- Zone Name
  Room 103 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 103 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {9129fe30-5384-4db8-8e33-0bb342dd4a49}, !- Zone Air Node Name
  Node 9;                                 !- Zone Return Air Node or NodeList Name

NodeList,
  Room 103 Inlet Node List,               !- Name
  Room 103 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 103 VAV Reheat,                !- Name
  Room 103 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 103 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 103 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 103 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 10,                                !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0566336931840001,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 103 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 103 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 103 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  Room 103 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 103 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 103 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 103 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 103,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {6fe3c98d-db6e-4ac0-b0c9-53ccdc1b542b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.18877897728,                          !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0566336931840001,                     !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 103 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 103 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  {6fe3c98d-db6e-4ac0-b0c9-53ccdc1b542b}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 104,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  104_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Ground_Floor,                           !- Construction Name
  Room 104,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 12.8016, 0;                          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  NW_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  Hybrid Spray Foam In.,                  !- Construction Name
  Room 104,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 2.7432,                !- X,Y,Z Vertex 1 {m}
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 12.8016, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 12.8016, 2.7432;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NW_1F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  NW_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3848, 12.8016, 2.2352,                !- X,Y,Z Vertex 1 {m}
  5.3848, 12.8016, 0.4064,                !- X,Y,Z Vertex 2 {m}
  3.4544, 12.8016, 0.4064,                !- X,Y,Z Vertex 3 {m}
  3.4544, 12.8016, 2.2352;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NW_1F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  NW_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6416, 12.8016, 2.2352,                !- X,Y,Z Vertex 1 {m}
  2.6416, 12.8016, 0.4064,                !- X,Y,Z Vertex 2 {m}
  0.7112, 12.8016, 0.4064,                !- X,Y,Z Vertex 3 {m}
  0.7112, 12.8016, 2.2352;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 104,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 2.7432,                !- X,Y,Z Vertex 4 {m}
  0, 12.8016, 2.7432,                     !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 2.7432;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 24 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 104,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 104,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 104,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 46,                             !- Building Surface Name
  Sub Surface 6,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.0132, 7.62, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  4.0132, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  4.0132, 8.5344, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 8.5344, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 104,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WN_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  Hybrid Spray Foam In.,                  !- Construction Name
  Room 104,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.8016, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 12.8016, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WN_1F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  WN_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.0904, 2.2352,                     !- X,Y,Z Vertex 1 {m}
  0, 12.0904, 0.4064,                     !- X,Y,Z Vertex 2 {m}
  0, 10.16, 0.4064,                       !- X,Y,Z Vertex 3 {m}
  0, 10.16, 2.2352;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WN_1F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  WN_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3472, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  0, 9.3472, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  0, 7.4168, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  0, 7.4168, 2.2352;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 7,                        !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 104,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 8,                        !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 104,                               !- Zone Name
  1.8580608;                              !- Surface Area {m2}

Lights,
  General Lighting_10,                    !- Name
  Room 104,                               !- Zone or ZoneList Name
  BLDG_LIGHT_DownSt_SCH,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug10,                                 !- Name
  Room 104,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Down,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  104 Occupant Latent,                    !- Name
  None,                                   !- Fuel Type
  Room 104,                               !- Zone or ZoneList Name
  Occupant Latent Schedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  1,                                      !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Room 104 Infiltration,                  !- Name
  Room 104,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 104 Thermostat,                    !- Name
  Room 104,                               !- Zone or ZoneList Name
  Room 104 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {cca5d03f-f7cd-4294-a350-de8645c5f8b6}; !- Control Name 1

Schedule:Compact,
  Room 104 Thermostat Schedule,           !- Name
  Room 104 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 104 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {cca5d03f-f7cd-4294-a350-de8645c5f8b6}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 104,                               !- Zone Name
  Room 104 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 104 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {466be93f-f26d-4e42-ab5f-0c90ed714020}, !- Zone Air Node Name
  Node 11;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Room 104 Inlet Node List,               !- Name
  Room 104 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 104 VAV Reheat,                !- Name
  Room 104 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 104 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 104 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 104 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 12,                                !- Air Inlet Node Name
  0.264290568192001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 104 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 104 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 104 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 104 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 104 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 104 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 104 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 104,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {618742b8-3773-4275-90f6-309555518c5e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.264290568192001,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0566336931840001,                     !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 104 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 104 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  {618742b8-3773-4275-90f6-309555518c5e}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 105,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  105_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Ground_Floor,                           !- Construction Name
  Room 105,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 109 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 105,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 2.7432,                      !- X,Y,Z Vertex 5 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 21 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 105,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 21 Reversed,                    !- Building Surface Name
  Sub Surface 8,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1816, 4.0132, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  5.1816, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  4.2672, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  4.2672, 4.0132, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 105,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 105,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 2.7432;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 105,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 105,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SW_1F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  SW_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.7112, 0, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  0.7112, 0, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  2.6416, 0, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  2.6416, 0, 2.2352;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SW_1F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  SW_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4544, 0, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  3.4544, 0, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  5.3848, 0, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  5.3848, 0, 2.2352;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WS_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 105,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  WS_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.6416, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  0, 2.6416, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  0, 0.7112, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  0, 0.7112, 2.2352;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WS_1F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  WS_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3848, 2.2352,                      !- X,Y,Z Vertex 1 {m}
  0, 5.3848, 0.4064,                      !- X,Y,Z Vertex 2 {m}
  0, 3.4544, 0.4064,                      !- X,Y,Z Vertex 3 {m}
  0, 3.4544, 2.2352;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 10,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 105,                               !- Zone Name
  32.516064;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 9,                        !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 105,                               !- Zone Name
  1.3935456;                              !- Surface Area {m2}

InternalMass,
  Water Tank Mass Instance,               !- Name
  Water construction for 200 gallon storage tank, !- Construction Name
  Room 105,                               !- Zone Name
  11.89158912;                            !- Surface Area {m2}

Lights,
  General Lighting_11,                    !- Name
  Room 105,                               !- Zone or ZoneList Name
  BLDG_LIGHT_DownSt_SCH,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug11,                                 !- Name
  Room 105,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Down,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  105 Occupant Latent,                    !- Name
  None,                                   !- Fuel Type
  Room 105,                               !- Zone or ZoneList Name
  Occupant Latent Schedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  1,                                      !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Room 105 Infiltration,                  !- Name
  Room 105,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 105 Thermostat,                    !- Name
  Room 105,                               !- Zone or ZoneList Name
  Room 105 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Dual SP Control;             !- Control Name 1

Schedule:Compact,
  Room 105 Thermostat Schedule,           !- Name
  Room 105 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 105 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Dual SP Control,             !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 105,                               !- Zone Name
  Room 105 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 105 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {0628a441-dd58-4747-b49f-b343da599f6d}, !- Zone Air Node Name
  Node 13;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Room 105 Inlet Node List,               !- Name
  Room 105 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 105 VAV Reheat,                !- Name
  Room 105 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 105 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 105 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 105 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 14,                                !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 105 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 105 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 105 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 105 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 105 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 105 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 105 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 105,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {f217d837-7460-4e06-a2be-62c68057f79f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.283168465920001,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 105 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 105 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  {f217d837-7460-4e06-a2be-62c68057f79f}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 106,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  106_Ground_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Ground_Floor,                           !- Construction Name
  Room 106,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 0,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 4 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 5 {m}
  8.7884, 5.4864, 0;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  ES_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 106,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 2.7432;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ES_1F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  ES_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 0.7112, 2.27424,               !- X,Y,Z Vertex 1 {m}
  12.8016, 0.7112, 0.445442,              !- X,Y,Z Vertex 2 {m}
  12.8016, 2.6416, 0.445442,              !- X,Y,Z Vertex 3 {m}
  12.8016, 2.6416, 2.27424;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ES_1F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  ES_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 3.4544, 2.27424,               !- X,Y,Z Vertex 1 {m}
  12.8016, 3.4544, 0.445442,              !- X,Y,Z Vertex 2 {m}
  12.8016, 5.3848, 0.445442,              !- X,Y,Z Vertex 3 {m}
  12.8016, 5.3848, 2.27424;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE_1F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 106,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SE_1F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  SE_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.4168, 0, 2.27424,                     !- X,Y,Z Vertex 1 {m}
  7.4168, 0, 0.445442,                    !- X,Y,Z Vertex 2 {m}
  9.3472, 0, 0.445442,                    !- X,Y,Z Vertex 3 {m}
  9.3472, 0, 2.27424;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SE_1F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  SE_1F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 0, 2.27424,                      !- X,Y,Z Vertex 1 {m}
  10.16, 0, 0.445442,                     !- X,Y,Z Vertex 2 {m}
  12.0904, 0, 0.445442,                   !- X,Y,Z Vertex 3 {m}
  12.0904, 0, 2.27424;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 106,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 10,                             !- Building Surface Name
  Sub Surface 10,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7884, 5.1816, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  8.7884, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 4.2672, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 106,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 0,                      !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 106,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 2.7432,                !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 2.7432,                 !- X,Y,Z Vertex 4 {m}
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 5 {m}
  5.4864, 0, 2.7432;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 106,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  6654E6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 2.7432,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 106,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 106,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 11,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 106,                               !- Zone Name
  3.7161216;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 12,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 106,                               !- Zone Name
  9.290304;                               !- Surface Area {m2}

Lights,
  General Lighting_13,                    !- Name
  Room 106,                               !- Zone or ZoneList Name
  BLDG_LIGHT_DownSt_SCH,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.56347372486412,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug13,                                 !- Name
  Room 106,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Down,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  800,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  106 Occupant Latent,                    !- Name
  None,                                   !- Fuel Type
  Room 106,                               !- Zone or ZoneList Name
  Occupant Latent Schedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  1,                                      !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Room 106 Infiltration,                  !- Name
  Room 106,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 106 Thermostat,                    !- Name
  Room 106,                               !- Zone or ZoneList Name
  Room 106 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {5a0b2737-bc96-44c5-a58a-f7247c343c08}; !- Control Name 1

Schedule:Compact,
  Room 106 Thermostat Schedule,           !- Name
  Room 106 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 106 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {5a0b2737-bc96-44c5-a58a-f7247c343c08}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 106,                               !- Zone Name
  Room 106 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 106 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {38113ce7-41ec-4cfc-9439-9e0eb1e4167e}, !- Zone Air Node Name
  Node 15;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Room 106 Inlet Node List,               !- Name
  Room 106 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 106 VAV Reheat,                !- Name
  Room 106 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 106 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 106 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 106 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 16,                                !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 106 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 106 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 106 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 106 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 106 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 106 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 106 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 106,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {217e0a64-ac19-48a4-a9d9-c270508d37f1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.283168465920001,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 106 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 106 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  {217e0a64-ac19-48a4-a9d9-c270508d37f1}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 201,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  201_Roof,                               !- Name
  Roof,                                   !- Surface Type
  2FRP_Roof,                              !- Construction Name
  Room 201,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 8.3312,                !- X,Y,Z Vertex 1 {m}
  12.8016, 12.8016, 8.3312,               !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 8.3312,                 !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 8.3312;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  8720FA,                                 !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 201,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 6.8072;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EN_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 201,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 8.3312,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 3 {m}
  12.8016, 12.8016, 8.3312;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EN_2F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  EN_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 7.4168, 6.2992,                !- X,Y,Z Vertex 1 {m}
  12.8016, 7.4168, 4.4704,                !- X,Y,Z Vertex 2 {m}
  12.8016, 9.3472, 4.4704,                !- X,Y,Z Vertex 3 {m}
  12.8016, 9.3472, 6.2992;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EN_2F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  EN_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 10.16, 6.2992,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 10.16, 4.4704,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 12.0904, 4.4704,               !- X,Y,Z Vertex 3 {m}
  12.8016, 12.0904, 6.2992;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  NE_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 201,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 12.8016, 8.3312,               !- X,Y,Z Vertex 1 {m}
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 4.064,                  !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 8.3312;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NE_2F_Window,                           !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  NE_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0904, 12.8016, 6.2992,               !- X,Y,Z Vertex 1 {m}
  12.0904, 12.8016, 4.4704,               !- X,Y,Z Vertex 2 {m}
  10.16, 12.8016, 4.4704,                 !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 6.2992;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 201,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  51A5A7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 8.3312,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 8.3312;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 201,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 6.8072;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 81 Reversed,                    !- Building Surface Name
  Sub Surface 12,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 6.7056, 6.5024,                  !- X,Y,Z Vertex 1 {m}
  10.16, 6.7056, 4.064,                   !- X,Y,Z Vertex 2 {m}
  10.16, 5.7912, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 5.7912, 6.5024;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  SB-U,                                   !- Construction Name
  Room 201,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 12.8016, 4.064,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 12.8016, 4.064;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 201,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  96FC29,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 8.3312,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 8.3312;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 201,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.8016, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  10.16, 12.8016, 4.064,                  !- X,Y,Z Vertex 2 {m}
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 8.7884, 6.8072;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 13,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 201,                               !- Zone Name
  37.161216;                              !- Surface Area {m2}

Lights,
  General Lighting_7,                     !- Name
  Room 201,                               !- Zone or ZoneList Name
  BLDG_LIGHT_Upst_SCH,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Schedule:Day:Interval,
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.15;                                   !- Value Until Time 11

Schedule:Week:Daily,
  Schedule:Week:Daily {fad6567e-44e9-45d8-bcd8-110494ce3c86}, !- Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Sunday Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Monday Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Tuesday Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Wednesday Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Thursday Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Friday Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Saturday Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Holiday Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- CustomDay1 Schedule:Day Name
  BLDG_LIGHT_Upst_SCH Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_LIGHT_Upst_SCH,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {fad6567e-44e9-45d8-bcd8-110494ce3c86}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  BLDG_LIGHT_Upst_SCH Summer Design Day,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.15;                                   !- Value Until Time 11

Schedule:Day:Interval,
  BLDG_LIGHT_Upst_SCH Winter Design Day,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.15;                                   !- Value Until Time 11

ElectricEquipment,
  WallHeater_201,                         !- Name
  Room 201,                               !- Zone or ZoneList Name
  WALL_HEATER,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1000,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Room 201 Infiltration,                  !- Name
  Room 201,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Room 202,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 116 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  2F_Floor,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 4 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 5 {m}
  4.0132, 8.7884, 4.064;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 118 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 3 {m}
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 4 {m}
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 5 {m}
  4.0132, 4.0132, 6.8072;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 8.7884, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 6.8072;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 128,                            !- Building Surface Name
  Sub Surface 20,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5344000000001, 8.7884, 6.50240000000029, !- X,Y,Z Vertex 1 {m}
  8.5344000000001, 8.7884, 4.06400000000029, !- X,Y,Z Vertex 2 {m}
  7.6200000000001, 8.7884, 4.06400000000029, !- X,Y,Z Vertex 3 {m}
  7.6200000000001, 8.7884, 6.50240000000029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 74 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 6.8072;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 6.8072;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 75,                             !- Building Surface Name
  Sub Surface 14,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7884, 4.318, 6.5024,                  !- X,Y,Z Vertex 1 {m}
  8.7884, 4.318, 4.064,                   !- X,Y,Z Vertex 2 {m}
  8.7884, 5.2324, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 5.2324, 6.5024;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 77,                             !- Building Surface Name
  Sub Surface 16,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.318, 4.0132, 6.5024,                  !- X,Y,Z Vertex 1 {m}
  4.318, 4.0132, 4.064,                   !- X,Y,Z Vertex 2 {m}
  5.2324, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.2324, 4.0132, 6.5024;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 79,                             !- Building Surface Name
  Sub Surface 18,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.0132, 8.4836, 6.5024,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.4836, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 7.5692, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.5692, 6.5024;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 80 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 202,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 2 {m}
  10.16, 8.7884, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 8.7884, 6.8072;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 81,                             !- Building Surface Name
  Sub Surface 11,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 5.7912, 6.5024,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.7912, 4.064,                   !- X,Y,Z Vertex 2 {m}
  10.16, 6.7056, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 6.7056, 6.5024;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 15,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 202,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 16,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 202,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

Lights,
  General Lighting_9,                     !- Name
  Room 202,                               !- Zone or ZoneList Name
  BLDG_LIGHT_Upst_SCH,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug9,                                  !- Name
  Room 202,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Up,                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  70,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Room 202 Infiltration,                  !- Name
  Room 202,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 202 Thermostat,                    !- Name
  Room 202,                               !- Zone or ZoneList Name
  Room 202 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {050fc005-8ad4-492f-85e8-9a689a46f48f}; !- Control Name 1

Schedule:Compact,
  Room 202 Thermostat Schedule,           !- Name
  Room 202 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 202 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {050fc005-8ad4-492f-85e8-9a689a46f48f}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 202,                               !- Zone Name
  Room 202 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 202 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {ced936e0-0614-4c8a-a4d6-aa0b5c362790}, !- Zone Air Node Name
  Node 17;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Room 202 Inlet Node List,               !- Name
  Room 202 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 202 VAV Reheat,                !- Name
  Room 202 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 202 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 202 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 202 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 18,                                !- Air Inlet Node Name
  0.212376349440001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0991089630720002,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 202 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 202 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 202 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  1999.99999950072,                       !- Nominal Capacity {W}
  Room 202 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 202 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 202 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 202 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 202,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {f1d9910e-7dad-474f-976f-c3b9db404034}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.212376349440001,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0991089630720002,                     !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 202 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 202 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  {f1d9910e-7dad-474f-976f-c3b9db404034}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 203,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.2683665219811,                        !- X Origin {m}
  8.4836,                                 !- Y Origin {m}
  4.92313455239229,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  N_2F_Wall,                              !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 203,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.891633478019, 4.318, 1.884065447608,  !- X,Y,Z Vertex 1 {m}
  1.891633478019, 4.318, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  -0.953166521981, 4.318, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  -0.953166521981, 4.318, 1.884065447608; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N_2F_Window,                            !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  N_2F_Wall,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.078833478019, 4.318, 1.376065447608,  !- X,Y,Z Vertex 1 {m}
  1.078833478019, 4.318, -0.452734552392, !- X,Y,Z Vertex 2 {m}
  -0.851566521981, 4.318, -0.452734552392, !- X,Y,Z Vertex 3 {m}
  -0.851566521981, 4.318, 1.376065447608; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 203,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 92 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.891633478019, 0.3048, 1.884065447608, !- X,Y,Z Vertex 1 {m}
  1.891633478019, 0.3048, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  1.891633478019, 4.318, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  1.891633478019, 4.318, 1.884065447608;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 203,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.891633478019, 0.3048, 1.884065447608, !- X,Y,Z Vertex 1 {m}
  1.891633478019, 4.318, 1.884065447608,  !- X,Y,Z Vertex 2 {m}
  -0.953166521981, 4.318, 1.884065447608, !- X,Y,Z Vertex 3 {m}
  -0.953166521981, 0.3048, 1.884065447608; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Floor,                                  !- Surface Type
  2F_Floor,                               !- Construction Name
  Room 203,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.891633478019, 4.318, -0.859134552392, !- X,Y,Z Vertex 1 {m}
  1.891633478019, 0.3048, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  -0.953166521980999, 0.3048, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  -0.953166521980999, 4.318, -0.859134552392; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 203,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.953166521981, 4.318, 1.884065447608, !- X,Y,Z Vertex 1 {m}
  -0.953166521981, 4.318, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  -0.953166521981, 0.3048, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  -0.953166521981, 0.3048, 1.884065447608; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 203,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.953166521980999, 0.3048, 1.884065447608, !- X,Y,Z Vertex 1 {m}
  -0.953166521980999, 0.3048, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  1.891633478019, 0.3048, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  1.891633478019, 0.3048, 1.884065447608; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 8,                              !- Building Surface Name
  Sub Surface 21,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.648366521980999, 0.3048, 1.579265447608, !- X,Y,Z Vertex 1 {m}
  -0.648366521980999, 0.3048, -0.859134552392, !- X,Y,Z Vertex 2 {m}
  0.266033478019001, 0.3048, -0.859134552392, !- X,Y,Z Vertex 3 {m}
  0.266033478019001, 0.3048, 1.579265447608; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 17,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 203,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 18,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 203,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

Lights,
  General Lighting_4_1,                   !- Name
  Room 203,                               !- Zone or ZoneList Name
  BLDG_LIGHT_Upst_SCH,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug4_1,                                !- Name
  Room 203,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Up,                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2.6,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Room 203 Infiltration,                  !- Name
  Room 203,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 203 Thermostat,                    !- Name
  Room 203,                               !- Zone or ZoneList Name
  Room 203 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {83ec09a0-6656-4844-9466-c692b516ffa4}; !- Control Name 1

Schedule:Compact,
  Room 203 Thermostat Schedule,           !- Name
  Room 203 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 203 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {83ec09a0-6656-4844-9466-c692b516ffa4}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 203,                               !- Zone Name
  Room 203 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 203 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {6ec5fd0e-2850-4c87-bc5f-bc1e2d2e5109}, !- Zone Air Node Name
  Node 19;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Room 203 Inlet Node List,               !- Name
  Room 203 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 203 VAV Reheat,                !- Name
  Room 203 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 203 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 203 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 203 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 20,                                !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0707921164800002,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 203 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 203 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 203 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.00000035822,                       !- Nominal Capacity {W}
  Room 203 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 203 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 203 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 203 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 203,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {31e373f7-1fc7-4e7a-9409-e3275600f1ff}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.1179868608,                           !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0707921164800002,                     !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 203 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 203 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  {31e373f7-1fc7-4e7a-9409-e3275600f1ff}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 204,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44382283906452e-15,                   !- X Origin {m}
  1.44382283906452e-15,                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  NW_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  Rigid Foam Board In.,                   !- Construction Name
  Room 204,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 1 {m}
  7.3152, 12.8016, 4.064,                 !- X,Y,Z Vertex 2 {m}
  0, 12.8016, 4.064,                      !- X,Y,Z Vertex 3 {m}
  0, 12.8016, 6.8072;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NW_2F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  NW_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3848, 12.8016, 6.2992,                !- X,Y,Z Vertex 1 {m}
  5.3848, 12.8016, 4.4704,                !- X,Y,Z Vertex 2 {m}
  3.4544, 12.8016, 4.4704,                !- X,Y,Z Vertex 3 {m}
  3.4544, 12.8016, 6.2992;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NW_2F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  NW_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6416, 12.8016, 6.2992,                !- X,Y,Z Vertex 1 {m}
  2.6416, 12.8016, 4.4704,                !- X,Y,Z Vertex 2 {m}
  0.7112, 12.8016, 4.4704,                !- X,Y,Z Vertex 3 {m}
  0.7112, 12.8016, 6.2992;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  2F_Floor,                               !- Construction Name
  Room 204,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 12.8016, 4.064,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 5 {m}
  0, 12.8016, 4.064;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 58 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 204,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 204,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 8.7884, 6.8072;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 79 Reversed,                    !- Building Surface Name
  Sub Surface 19,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.0132, 7.5692, 6.5024,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.5692, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 8.4836, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 8.4836, 6.5024;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 204,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 3 {m}
  7.3152, 8.7884, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 204,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 8.7884, 4.064,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 12.8016, 4.064,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 6.8072;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 204,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97 Reversed 1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 8.7884, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 8.7884, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 12.8016, 6.8072,                !- X,Y,Z Vertex 4 {m}
  0, 12.8016, 6.8072,                     !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 6.8072;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  WN_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  Rigid Foam Board In.,                   !- Construction Name
  Room 204,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.8016, 6.8072,                     !- X,Y,Z Vertex 1 {m}
  0, 12.8016, 4.064,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 6.8072;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WN_2F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  WN_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.0904, 6.2992,                     !- X,Y,Z Vertex 1 {m}
  0, 12.0904, 4.4704,                     !- X,Y,Z Vertex 2 {m}
  0, 10.16, 4.4704,                       !- X,Y,Z Vertex 3 {m}
  0, 10.16, 6.2992;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WN_2F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  WN_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3472, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  0, 9.3472, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  0, 7.4168, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  0, 7.4168, 6.2992;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 19,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 204,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 20,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 204,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

Lights,
  General Lighting_4,                     !- Name
  Room 204,                               !- Zone or ZoneList Name
  BLDG_LIGHT_Upst_SCH,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug4,                                  !- Name
  Room 204,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Up,                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  204 Occupant Latent,                    !- Name
  None,                                   !- Fuel Type
  Room 204,                               !- Zone or ZoneList Name
  Occupant Latent Schedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  1,                                      !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Room 204 Infiltration,                  !- Name
  Room 204,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 204 Thermostat,                    !- Name
  Room 204,                               !- Zone or ZoneList Name
  Room 204 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {8c6253e3-ff5f-468a-b243-1dd7f33730dc}; !- Control Name 1

Schedule:Compact,
  Room 204 Thermostat Schedule,           !- Name
  Room 204 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 204 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {8c6253e3-ff5f-468a-b243-1dd7f33730dc}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 204,                               !- Zone Name
  Room 204 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 204 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {37d30d88-4e83-4f6c-98c7-a29c55ba3e84}, !- Zone Air Node Name
  Node 21;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Room 204 Inlet Node List,               !- Name
  Room 204 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 204 VAV Reheat,                !- Name
  Room 204 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 204 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 204 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 204 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 22,                                !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 204 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 204 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 204 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 204 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 204 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 204 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 204 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 204,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {3e2e9a44-73f8-407c-9de2-4ad022362ca6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.283168465920001,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 204 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 204 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  {3e2e9a44-73f8-407c-9de2-4ad022362ca6}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 205,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  2F_Floor,                               !- Construction Name
  Room 205,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 4 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 5 {m}
  0, 7.3152, 4.064;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 205,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 6.8072;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 205,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 7.3152, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 205,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  4.0132, 7.3152, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 5 {m}
  0, 0, 6.8072;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 71 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 205,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 205,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.0132, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  4.0132, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 77 Reversed,                    !- Building Surface Name
  Sub Surface 17,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.2324, 4.0132, 6.5024,                 !- X,Y,Z Vertex 1 {m}
  5.2324, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  4.318, 4.0132, 4.064,                   !- X,Y,Z Vertex 3 {m}
  4.318, 4.0132, 6.5024;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 205,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.8072,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 6.8072;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SW_2F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  SW_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.7112, 0, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  0.7112, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  2.6416, 0, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  2.6416, 0, 6.2992;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SW_2F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  SW_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4544, 0, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  3.4544, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  5.3848, 0, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  5.3848, 0, 6.2992;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WS_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 205,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 4.064,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.064,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.8072;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WS_2F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  WS_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.3848, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  0, 5.3848, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  0, 3.4544, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  0, 3.4544, 6.2992;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WS_2F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  WS_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.6416, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  0, 2.6416, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  0, 0.7112, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  0, 0.7112, 6.2992;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 21,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 205,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 22,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 205,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

Lights,
  General Lighting_2,                     !- Name
  Room 205,                               !- Zone or ZoneList Name
  BLDG_LIGHT_Upst_SCH,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug2,                                  !- Name
  Room 205,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Up,                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  205 Occupant Latent,                    !- Name
  None,                                   !- Fuel Type
  Room 205,                               !- Zone or ZoneList Name
  Occupant Latent Schedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  1,                                      !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Room 205 Infiltration,                  !- Name
  Room 205,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 205 Thermostat,                    !- Name
  Room 205,                               !- Zone or ZoneList Name
  Room 205 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {1b10330c-58a6-4708-a6aa-2e514de9f8cd}; !- Control Name 1

Schedule:Compact,
  Room 205 Thermostat Schedule,           !- Name
  Room 205 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 205 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {1b10330c-58a6-4708-a6aa-2e514de9f8cd}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 205,                               !- Zone Name
  Room 205 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 205 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {d5737138-bc5b-4212-acf2-fd3235458210}, !- Zone Air Node Name
  Node 23;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Room 205 Inlet Node List,               !- Name
  Room 205 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 205 VAV Reheat,                !- Name
  Room 205 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 205 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 205 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 205 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 24,                                !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 205 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 205 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 205 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 205 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 205 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 205 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 205 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 205,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  {fb20b544-b925-431c-9ee2-63af9b8a1466}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.297326889216001,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 205 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 205 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  {fb20b544-b925-431c-9ee2-63af9b8a1466}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

Zone,
  Room 206,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  ES_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 206,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 3 {m}
  12.8016, 5.4864, 6.8072;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ES_2F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  ES_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 0.7112, 6.2992,                !- X,Y,Z Vertex 1 {m}
  12.8016, 0.7112, 4.4704,                !- X,Y,Z Vertex 2 {m}
  12.8016, 2.6416, 4.4704,                !- X,Y,Z Vertex 3 {m}
  12.8016, 2.6416, 6.2992;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ES_2F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  ES_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8016, 3.4544, 6.2992,                !- X,Y,Z Vertex 1 {m}
  12.8016, 3.4544, 4.4704,                !- X,Y,Z Vertex 2 {m}
  12.8016, 5.3848, 4.4704,                !- X,Y,Z Vertex 3 {m}
  12.8016, 5.3848, 6.2992;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE_2F_Wall,                             !- Name
  Wall,                                   !- Surface Type
  2FRP_Ext_Wall,                          !- Construction Name
  Room 206,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 6.8072,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 4.064,                      !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 6.8072;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SE_2F_Window_1,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  SE_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.4168, 0, 6.2992,                      !- X,Y,Z Vertex 1 {m}
  7.4168, 0, 4.4704,                      !- X,Y,Z Vertex 2 {m}
  9.3472, 0, 4.4704,                      !- X,Y,Z Vertex 3 {m}
  9.3472, 0, 6.2992;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SE_2F_Window_2,                         !- Name
  Window,                                 !- Surface Type
  Windows_Double,                         !- Construction Name
  SE_2F_Wall,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 0, 6.2992,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 4.4704,                       !- X,Y,Z Vertex 2 {m}
  12.0904, 0, 4.4704,                     !- X,Y,Z Vertex 3 {m}
  12.0904, 0, 6.2992;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  2F_Floor,                               !- Construction Name
  Room 206,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 4.064,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 4 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 5 {m}
  8.7884, 5.4864, 4.064;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 121 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  Drop_Ceiling,                           !- Construction Name
  Room 206,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 6.8072,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 4 {m}
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 5 {m}
  5.4864, 0, 6.8072;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 206,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 4.064,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 6.8072;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 206,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 5.4864, 6.8072,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 2 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 5.4864, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 206,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 5.4864, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.4864, 4.064,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  8.7884, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Door,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 75 Reversed,                    !- Building Surface Name
  Sub Surface 15,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.7884, 5.2324, 6.5024,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 5.2324, 4.064,                  !- X,Y,Z Vertex 2 {m}
  8.7884, 4.318, 4.064,                   !- X,Y,Z Vertex 3 {m}
  8.7884, 4.318, 6.5024;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 206,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7884, 4.0132, 6.8072,                 !- X,Y,Z Vertex 1 {m}
  8.7884, 4.0132, 4.064,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 4.0132, 4.064,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 4.0132, 6.8072;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  INT_WALL,                               !- Construction Name
  Room 206,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  8720FA,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 5.4864, 6.8072,                !- X,Y,Z Vertex 1 {m}
  12.8016, 5.4864, 4.064,                 !- X,Y,Z Vertex 2 {m}
  10.16, 5.4864, 4.064,                   !- X,Y,Z Vertex 3 {m}
  10.16, 5.4864, 6.8072;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 23,                       !- Name
  Internal Mass construction steel thick, !- Construction Name
  Room 206,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

InternalMass,
  Internal Mass 24,                       !- Name
  Internal Mass construction steel thin,  !- Construction Name
  Room 206,                               !- Zone Name
  0.4645152;                              !- Surface Area {m2}

Lights,
  General Lighting_5,                     !- Name
  Room 206,                               !- Zone or ZoneList Name
  BLDG_LIGHT_Upst_SCH,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.13291730819573,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug5,                                  !- Name
  Room 206,                               !- Zone or ZoneList Name
  New_BLDG_EQUIP_SCH_Up,                  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7.8,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

OtherEquipment,
  206 Occupant Latent,                    !- Name
  None,                                   !- Fuel Type
  Room 206,                               !- Zone or ZoneList Name
  Occupant Latent Schedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.7133,                                 !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  1,                                      !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Room 206 Infiltration,                  !- Name
  Room 206,                               !- Zone or ZoneList Name
  infil_custom_no_hvac,                   !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room 206 Thermostat,                    !- Name
  Room 206,                               !- Zone or ZoneList Name
  Room 206 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  {882cbd62-c5df-44a4-9355-db7b82cf4283}; !- Control Name 1

Schedule:Compact,
  Room 206 Thermostat Schedule,           !- Name
  Room 206 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room 206 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {882cbd62-c5df-44a4-9355-db7b82cf4283}, !- Name
  Heating Aug9 and 10 warmup,             !- Heating Setpoint Temperature Schedule Name
  Cooling Aug9 and 10 warmup;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room 206,                               !- Zone Name
  Room 206 Equipment List,                !- Zone Conditioning Equipment List Name
  Room 206 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {76064095-69fd-4710-a706-3caca6b1930a}, !- Zone Air Node Name
  Node 25;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Room 206 Inlet Node List,               !- Name
  Room 206 Supply Inlet;                  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Room 206 VAV Reheat,                !- Name
  Room 206 Supply Inlet,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Room 206 VAV Reheat;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Room 206 VAV Reheat,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Room 206 VAV Reheat Damper Outlet,      !- Damper Air Outlet Node Name
  Node 26,                                !- Air Inlet Node Name
  0.297326889216001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.174620553984,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Room 206 Reheat Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Room 206 Supply Inlet,                  !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Room 206 Reheat Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  Room 206 VAV Reheat Damper Outlet,      !- Air Inlet Node Name
  Room 206 Supply Inlet;                  !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Room 206 Equipment List,                !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Room 206 VAV Reheat,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Room 206,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.4444444444444,                       !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.8888888888889,                       !- Zone Heating Design Supply Air Temperature {C}
  30,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ZoneOA Design,                          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  0.297326889216001,                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.174620553984,                         !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Room 206 Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Room 206 Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  ZoneOA Design,                          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS_OFF;                             !- Outdoor Air Schedule Name

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  5,                                      !- Minimum System Timestep {minutes}
  25,                                     !- Maximum HVAC Iterations
  2,                                      !- Minimum Plant Iterations
  8;                                      !- Maximum Plant Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200,                                    !- Surface Temperature Upper Limit {C}
  0.1,                                    !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  4;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1" Furring Strip,                       !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1442,                                 !- Conductivity {W/m-K}
  16.9795604536426,                       !- Density {kg/m3}
  850,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  2" Polyisorigid Foam Board,             !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.02605,                                !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  2F FLOOR CONCRETE,                      !- Name
  MediumRough,                            !- Roughness
  0.1651,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  C.C. Spray Foam,                        !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.02884,                                !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExtWall_ConcreteBlock,                  !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  1121.291728,                            !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExtWall_FaceBrick,                      !- Name
  MediumRough,                            !- Roughness
  0.09207499,                             !- Thickness {m}
  1.31095104,                             !- Conductivity {W/m-K}
  2082.39892355994,                       !- Density {kg/m3}
  920.480000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExtWall_Gypsum,                         !- Name
  Smooth,                                 !- Roughness
  0.015875,                               !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  ExtWall_R11_Insulation,                 !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.077868,                               !- Conductivity {W/m-K}
  9.61107195489204,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  GeoFoam,                                !- Name
  MediumRough,                            !- Roughness
  0.3048,                                 !- Thickness {m}
  0.033,                                  !- Conductivity {W/m-K}
  51.5,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,                        !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Ground_Lower_Concrete,                  !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Ground_Upper_Concrete,                  !- Name
  MediumRough,                            !- Roughness
  0.4064,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Internal Mass material metal thick,     !- Name
  MediumSmooth,                           !- Roughness
  0.00635,                                !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Internal Mass material metal thin,      !- Name
  MediumSmooth,                           !- Roughness
  0.0015875,                              !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.0762,                                 !- Thickness {m}
  0.024023,                               !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Std PW05,                               !- Name
  MediumSmooth,                           !- Roughness
  0.019099999,                            !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material,
  Tank Membrane based on roof Roof Membrane, !- Name
  VeryRough,                              !- Roughness
  0.003175,                               !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Water material for 200 gallon storage tank, !- Name
  Smooth,                                 !- Roughness
  0.36485,                                !- Thickness {m}
  0.58,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  4186,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  1.5" Air Gap,                           !- Name
  0.179632398147109;                      !- Thermal Resistance {m2-K/W}

Material:AirGap,
  ExtWall_Air,                            !- Name
  0.156738072893066;                      !- Thermal Resistance {m2-K/W}

Material,
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  MAT-SB-U,                               !- Name
  Rough,                                  !- Roughness
  0.117406666,                            !- Thermal Resistance {m2-K/W}
  0.65,                                   !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Door,                                   !- Name
  3.622731794,                            !- U-Factor {W/m2-K}
  0.578,                                  !- Solar Heat Gain Coefficient
  0.65;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Double Pane,                            !- Name
  3.361531696,                            !- U-Factor {W/m2-K}
  0.623,                                  !- Solar Heat Gain Coefficient
  0.65;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Single Pane,                            !- Name
  5.90539352,                             !- U-Factor {W/m2-K}
  0.86,                                   !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

Construction,
  2FRP_Ext_Wall,                          !- Name
  ExtWall_FaceBrick,                      !- Layer 1
  ExtWall_Air,                            !- Layer 2
  ExtWall_ConcreteBlock,                  !- Layer 3
  ExtWall_R11_Insulation,                 !- Layer 4
  ExtWall_Gypsum;                         !- Layer 5

Construction,
  2FRP_Roof,                              !- Name
  Std PW05,                               !- Layer 1
  Roof Insulation,                        !- Layer 2
  Roof Membrane,                          !- Layer 3
  Metal Decking;                          !- Layer 4

Construction,
  2F_Floor,                               !- Name
  2F FLOOR CONCRETE;                      !- Layer 1

Construction,
  Air Wall,                               !- Name
  Air Wall Material;                      !- Layer 1

Construction,
  Door,                                   !- Name
  Door;                                   !- Layer 1

Construction,
  Drop_Ceiling,                           !- Name
  Std AC02;                               !- Layer 1

Construction,
  Ground_Floor,                           !- Name
  Ground_Lower_Concrete,                  !- Layer 1
  GeoFoam,                                !- Layer 2
  Ground_Upper_Concrete;                  !- Layer 3

Construction,
  Hybrid Spray Foam In.,                  !- Name
  ExtWall_FaceBrick,                      !- Layer 1
  ExtWall_Air,                            !- Layer 2
  ExtWall_ConcreteBlock,                  !- Layer 3
  C.C. Spray Foam,                        !- Layer 4
  1.5" Air Gap,                           !- Layer 5
  ExtWall_Gypsum;                         !- Layer 6

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Internal Mass construction steel thick, !- Name
  Internal Mass material metal thick;     !- Layer 1

Construction,
  Internal Mass construction steel thin,  !- Name
  Internal Mass material metal thin;      !- Layer 1

Construction,
  INT_WALL,                               !- Name
  GP01 1/2 GYPSUM,                        !- Layer 1
  GP01 1/2 GYPSUM;                        !- Layer 2

Construction,
  Rigid Foam Board In.,                   !- Name
  ExtWall_FaceBrick,                      !- Layer 1
  ExtWall_Air,                            !- Layer 2
  ExtWall_ConcreteBlock,                  !- Layer 3
  ExtWall_R11_Insulation,                 !- Layer 4
  ExtWall_Gypsum,                         !- Layer 5
  2" Polyisorigid Foam Board,             !- Layer 6
  ExtWall_Gypsum;                         !- Layer 7

Construction,
  SB-U,                                   !- Name
  MAT-SB-U;                               !- Layer 1

Construction,
  Water construction for 200 gallon storage tank, !- Name
  Tank Membrane based on roof Roof Membrane, !- Layer 1
  Water material for 200 gallon storage tank, !- Layer 2
  Tank Membrane based on roof Roof Membrane; !- Layer 3

Construction,
  Windows_Double,                         !- Name
  Double Pane;                            !- Layer 1

Construction,
  Windows_D_In Blind,                     !- Name
  Double Pane;                            !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  controlmode;                            !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A3}
  90,                                     !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  HVACTemplate Any Number,                !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

ScheduleTypeLimits,
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  volumetricflowrate;                     !- Unit Type

Schedule:Compact,
  DOAS-Always 1,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays CustomDay1 CustomDay2,    !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Weekends Holiday,                  !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: SummerDesignDay,                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.0,                                    !- Field 10
  For: WinterDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  0.0;                                    !- Field 13

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  ALWAYS_OFF Default Schedule,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ALWAYS_OFF Summer Design Day,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ALWAYS_OFF Winter Design Day,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 1 Default Schedule,           !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 1 Summer Design Day,          !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 1 Winter Design Day,          !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 2 Default Schedule,           !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  2;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 2 Summer Design Day,          !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  2;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 2 Winter Design Day,          !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  2;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 3 Default Schedule,           !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  3;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 3 Summer Design Day,          !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  3;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 3 Winter Design Day,          !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  3;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 4 Default Schedule,           !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 4 Summer Design Day,          !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On 4 Winter Design Day,          !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ALWAYS_ON Default Schedule,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ALWAYS_ON Summer Design Day,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ALWAYS_ON Winter Design Day,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  AvailabilityM_1 Default Schedule,       !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  AvailabilityM_1 Summer Design Day,      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  AvailabilityM_1 Winter Design Day,      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  AvailabilityM_2 Default Schedule,       !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  AvailabilityM_2 Summer Design Day,      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  AvailabilityM_2 Winter Design Day,      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BLDG_EQUIP_SCH Default Schedule,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BLDG_EQUIP_SCH Summer Design Day,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BLDG_EQUIP_SCH Winter Design Day,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BLDG_LIGHT_SCH Default Schedule,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BLDG_LIGHT_SCH Summer Design Day,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BLDG_LIGHT_SCH Winter Design Day,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Cooling Schedule Default Schedule,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  31.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.9,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  31.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Cooling Schedule Rule 1 Day Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  31.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.9,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  31.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Cooling Schedule Rule 2 Day Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  31.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.9,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  31.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Cooling Schedule Summer Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Cooling Schedule Winter Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature Default Schedule,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  FanAvailSched Default Schedule,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  FanAvailSched Rule 1 Day Schedule,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  FanAvailSched Summer Design Day,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  FanAvailSched Winter Design Day,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Heating Schedule Default Schedule,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Heating Schedule Rule 1 Day Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Heating Schedule Rule 2 Day Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Heating Schedule Summer Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Heating Schedule Winter Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 1 Default Schedule, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 1 Summer Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 1 Winter Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 18 Default Schedule, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 18 Summer Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 18 Winter Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 4 Default Schedule, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 4 Summer Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always 4 Winter Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always Cooling 13.89. Summer Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always Cooling 13.89. Winter Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always Heating 20 Default Schedule, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always Heating 20 Summer Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HVACTemplate-Always Heating 20 Winter Design Day, !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  INFIL_SCH Default Schedule,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  INFIL_SCH Summer Design Day,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  INFIL_SCH Winter Design Day,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH 203 Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH 203 Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.88,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.22,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.2;                                    !- Value Until Time 15

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH_Down Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.88,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.22,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.2;                                    !- Value Until Time 15

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH_Down Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.88,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.22,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.2;                                    !- Value Until Time 15

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.88,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.22,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.22;                                   !- Value Until Time 15

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH_Up Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.88,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.22,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.22;                                   !- Value Until Time 15

Schedule:Day:Interval,
  New_BLDG_EQUIP_SCH_Up Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.86,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.88,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.22,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.22;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Occupant Latent Schedule Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.037,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.33,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.33,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.11,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.037,                                  !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.02,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Occupant Latent Schedule Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.037,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.33,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.33,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.11,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.037,                                  !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.02,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Occupant Latent Schedule Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.037,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.33,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.33,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.11,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.037,                                  !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.02,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.987301886081696,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.970000028610229,                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.990000009536743,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.970000028610229;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.970000028610229,                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.970000028610229;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.970000028610229,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.990000009536743,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.970000028610229;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 729,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 730,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 742,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 743,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 744,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 745,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 746,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 747,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 748,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 749,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 750,                       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  14.9999990463257,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1100006103516,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  14.9999990463257;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 754,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 755,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 756,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.987301886081696,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 757,                       !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 758,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.970000028610229,                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.970000028610229;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.970000028610229,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.980000019073486,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.970000028610229;                      !- Value Until Time 3

Schedule:Day:Interval,
  Thermostat Schedule Default Schedule,   !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Thermostat Schedule Summer Design Day,  !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Thermostat Schedule Winter Design Day,  !- Name
  Control Type,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WALL_HEATER Default Schedule,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WALL_HEATER Summer Design Day,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WALL_HEATER Winter Design Day,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9bbf2c8a-e45a-460e-93c2-b3d61a89f633}, !- Name
  ALWAYS_OFF Default Schedule,            !- Sunday Schedule:Day Name
  ALWAYS_OFF Default Schedule,            !- Monday Schedule:Day Name
  ALWAYS_OFF Default Schedule,            !- Tuesday Schedule:Day Name
  ALWAYS_OFF Default Schedule,            !- Wednesday Schedule:Day Name
  ALWAYS_OFF Default Schedule,            !- Thursday Schedule:Day Name
  ALWAYS_OFF Default Schedule,            !- Friday Schedule:Day Name
  ALWAYS_OFF Default Schedule,            !- Saturday Schedule:Day Name
  ALWAYS_OFF Default Schedule,            !- Holiday Schedule:Day Name
  ALWAYS_OFF Summer Design Day,           !- SummerDesignDay Schedule:Day Name
  ALWAYS_OFF Winter Design Day,           !- WinterDesignDay Schedule:Day Name
  ALWAYS_OFF Default Schedule,            !- CustomDay1 Schedule:Day Name
  ALWAYS_OFF Default Schedule;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_OFF,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {9bbf2c8a-e45a-460e-93c2-b3d61a89f633}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8ad53d30-a70e-4282-b1ef-086369536c83}, !- Name
  ALWAYS_ON Default Schedule,             !- Sunday Schedule:Day Name
  ALWAYS_ON Default Schedule,             !- Monday Schedule:Day Name
  ALWAYS_ON Default Schedule,             !- Tuesday Schedule:Day Name
  ALWAYS_ON Default Schedule,             !- Wednesday Schedule:Day Name
  ALWAYS_ON Default Schedule,             !- Thursday Schedule:Day Name
  ALWAYS_ON Default Schedule,             !- Friday Schedule:Day Name
  ALWAYS_ON Default Schedule,             !- Saturday Schedule:Day Name
  ALWAYS_ON Default Schedule,             !- Holiday Schedule:Day Name
  ALWAYS_ON Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  ALWAYS_ON Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  ALWAYS_ON Default Schedule,             !- CustomDay1 Schedule:Day Name
  ALWAYS_ON Default Schedule;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_ON,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {8ad53d30-a70e-4282-b1ef-086369536c83}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ddb0ee46-35ea-4e9b-a3ef-09dcabfbd0f2}, !- Name
  Always_On 1 Default Schedule,           !- Sunday Schedule:Day Name
  Always_On 1 Default Schedule,           !- Monday Schedule:Day Name
  Always_On 1 Default Schedule,           !- Tuesday Schedule:Day Name
  Always_On 1 Default Schedule,           !- Wednesday Schedule:Day Name
  Always_On 1 Default Schedule,           !- Thursday Schedule:Day Name
  Always_On 1 Default Schedule,           !- Friday Schedule:Day Name
  Always_On 1 Default Schedule,           !- Saturday Schedule:Day Name
  Always_On 1 Default Schedule,           !- Holiday Schedule:Day Name
  Always_On 1 Summer Design Day,          !- SummerDesignDay Schedule:Day Name
  Always_On 1 Winter Design Day,          !- WinterDesignDay Schedule:Day Name
  Always_On 1 Default Schedule,           !- CustomDay1 Schedule:Day Name
  Always_On 1 Default Schedule;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On 1,                            !- Name
  Control Type,                           !- Schedule Type Limits Name
  Schedule:Week:Daily {ddb0ee46-35ea-4e9b-a3ef-09dcabfbd0f2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b2fe6165-493d-4c00-a23b-7a7fafbf84d1}, !- Name
  Always_On 2 Default Schedule,           !- Sunday Schedule:Day Name
  Always_On 2 Default Schedule,           !- Monday Schedule:Day Name
  Always_On 2 Default Schedule,           !- Tuesday Schedule:Day Name
  Always_On 2 Default Schedule,           !- Wednesday Schedule:Day Name
  Always_On 2 Default Schedule,           !- Thursday Schedule:Day Name
  Always_On 2 Default Schedule,           !- Friday Schedule:Day Name
  Always_On 2 Default Schedule,           !- Saturday Schedule:Day Name
  Always_On 2 Default Schedule,           !- Holiday Schedule:Day Name
  Always_On 2 Summer Design Day,          !- SummerDesignDay Schedule:Day Name
  Always_On 2 Winter Design Day,          !- WinterDesignDay Schedule:Day Name
  Always_On 2 Default Schedule,           !- CustomDay1 Schedule:Day Name
  Always_On 2 Default Schedule;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On 2,                            !- Name
  Control Type,                           !- Schedule Type Limits Name
  Schedule:Week:Daily {b2fe6165-493d-4c00-a23b-7a7fafbf84d1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {607d124b-b0a0-4db8-8415-d21af579f8b4}, !- Name
  Always_On 3 Default Schedule,           !- Sunday Schedule:Day Name
  Always_On 3 Default Schedule,           !- Monday Schedule:Day Name
  Always_On 3 Default Schedule,           !- Tuesday Schedule:Day Name
  Always_On 3 Default Schedule,           !- Wednesday Schedule:Day Name
  Always_On 3 Default Schedule,           !- Thursday Schedule:Day Name
  Always_On 3 Default Schedule,           !- Friday Schedule:Day Name
  Always_On 3 Default Schedule,           !- Saturday Schedule:Day Name
  Always_On 3 Default Schedule,           !- Holiday Schedule:Day Name
  Always_On 3 Summer Design Day,          !- SummerDesignDay Schedule:Day Name
  Always_On 3 Winter Design Day,          !- WinterDesignDay Schedule:Day Name
  Always_On 3 Default Schedule,           !- CustomDay1 Schedule:Day Name
  Always_On 3 Default Schedule;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On 3,                            !- Name
  Control Type,                           !- Schedule Type Limits Name
  Schedule:Week:Daily {607d124b-b0a0-4db8-8415-d21af579f8b4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {036a5d2c-bb0a-412a-b0cc-689468accbb1}, !- Name
  Always_On 4 Default Schedule,           !- Sunday Schedule:Day Name
  Always_On 4 Default Schedule,           !- Monday Schedule:Day Name
  Always_On 4 Default Schedule,           !- Tuesday Schedule:Day Name
  Always_On 4 Default Schedule,           !- Wednesday Schedule:Day Name
  Always_On 4 Default Schedule,           !- Thursday Schedule:Day Name
  Always_On 4 Default Schedule,           !- Friday Schedule:Day Name
  Always_On 4 Default Schedule,           !- Saturday Schedule:Day Name
  Always_On 4 Default Schedule,           !- Holiday Schedule:Day Name
  Always_On 4 Summer Design Day,          !- SummerDesignDay Schedule:Day Name
  Always_On 4 Winter Design Day,          !- WinterDesignDay Schedule:Day Name
  Always_On 4 Default Schedule,           !- CustomDay1 Schedule:Day Name
  Always_On 4 Default Schedule;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On 4,                            !- Name
  Control Type,                           !- Schedule Type Limits Name
  Schedule:Week:Daily {036a5d2c-bb0a-412a-b0cc-689468accbb1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {693b0094-1813-4858-928e-ca15042e0966}, !- Name
  AvailabilityM_1 Default Schedule,       !- Sunday Schedule:Day Name
  AvailabilityM_1 Default Schedule,       !- Monday Schedule:Day Name
  AvailabilityM_1 Default Schedule,       !- Tuesday Schedule:Day Name
  AvailabilityM_1 Default Schedule,       !- Wednesday Schedule:Day Name
  AvailabilityM_1 Default Schedule,       !- Thursday Schedule:Day Name
  AvailabilityM_1 Default Schedule,       !- Friday Schedule:Day Name
  AvailabilityM_1 Default Schedule,       !- Saturday Schedule:Day Name
  AvailabilityM_1 Default Schedule,       !- Holiday Schedule:Day Name
  AvailabilityM_1 Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  AvailabilityM_1 Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  AvailabilityM_1 Default Schedule,       !- CustomDay1 Schedule:Day Name
  AvailabilityM_1 Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AvailabilityM_1,                        !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {693b0094-1813-4858-928e-ca15042e0966}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1a9165ec-893d-4a42-b724-88b45260a789}, !- Name
  AvailabilityM_2 Default Schedule,       !- Sunday Schedule:Day Name
  AvailabilityM_2 Default Schedule,       !- Monday Schedule:Day Name
  AvailabilityM_2 Default Schedule,       !- Tuesday Schedule:Day Name
  AvailabilityM_2 Default Schedule,       !- Wednesday Schedule:Day Name
  AvailabilityM_2 Default Schedule,       !- Thursday Schedule:Day Name
  AvailabilityM_2 Default Schedule,       !- Friday Schedule:Day Name
  AvailabilityM_2 Default Schedule,       !- Saturday Schedule:Day Name
  AvailabilityM_2 Default Schedule,       !- Holiday Schedule:Day Name
  AvailabilityM_2 Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  AvailabilityM_2 Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  AvailabilityM_2 Default Schedule,       !- CustomDay1 Schedule:Day Name
  AvailabilityM_2 Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AvailabilityM_2,                        !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {1a9165ec-893d-4a42-b724-88b45260a789}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d867a434-c573-44f6-bd29-9c45060375cb}, !- Name
  BLDG_EQUIP_SCH Default Schedule,        !- Sunday Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule,        !- Monday Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule,        !- Tuesday Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule,        !- Wednesday Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule,        !- Thursday Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule,        !- Friday Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule,        !- Saturday Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule,        !- Holiday Schedule:Day Name
  BLDG_EQUIP_SCH Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  BLDG_EQUIP_SCH Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule,        !- CustomDay1 Schedule:Day Name
  BLDG_EQUIP_SCH Default Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_EQUIP_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d867a434-c573-44f6-bd29-9c45060375cb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e348160a-aca6-4696-9c1d-6075bb563779}, !- Name
  BLDG_LIGHT_SCH Default Schedule,        !- Sunday Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule,        !- Monday Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule,        !- Tuesday Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule,        !- Wednesday Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule,        !- Thursday Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule,        !- Friday Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule,        !- Saturday Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule,        !- Holiday Schedule:Day Name
  BLDG_LIGHT_SCH Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  BLDG_LIGHT_SCH Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule,        !- CustomDay1 Schedule:Day Name
  BLDG_LIGHT_SCH Default Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_LIGHT_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e348160a-aca6-4696-9c1d-6075bb563779}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c33b92e3-ca7e-42a5-96df-c380effebeef}, !- Name
  Schedule Day 729,                       !- Sunday Schedule:Day Name
  Schedule Day 729,                       !- Monday Schedule:Day Name
  Schedule Day 729,                       !- Tuesday Schedule:Day Name
  Schedule Day 729,                       !- Wednesday Schedule:Day Name
  Schedule Day 730,                       !- Thursday Schedule:Day Name
  Schedule Day 730,                       !- Friday Schedule:Day Name
  Schedule Day 730,                       !- Saturday Schedule:Day Name
  Schedule Day 729,                       !- Holiday Schedule:Day Name
  Schedule Day 729,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 729,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 729,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 729;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a5688e5c-9cba-4ad6-828f-c15c76c299a1}, !- Name
  Schedule Day 730,                       !- Sunday Schedule:Day Name
  Schedule Day 730,                       !- Monday Schedule:Day Name
  Schedule Day 730,                       !- Tuesday Schedule:Day Name
  Schedule Day 730,                       !- Wednesday Schedule:Day Name
  Schedule Day 730,                       !- Thursday Schedule:Day Name
  Schedule Day 730,                       !- Friday Schedule:Day Name
  Schedule Day 730,                       !- Saturday Schedule:Day Name
  Schedule Day 729,                       !- Holiday Schedule:Day Name
  Schedule Day 729,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 729,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 729,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 729;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b6d6a020-64c9-49c8-ae68-131a8359adb4}, !- Name
  Schedule Day 730,                       !- Sunday Schedule:Day Name
  Schedule Day 742,                       !- Monday Schedule:Day Name
  Schedule Day 729,                       !- Tuesday Schedule:Day Name
  Schedule Day 729,                       !- Wednesday Schedule:Day Name
  Schedule Day 729,                       !- Thursday Schedule:Day Name
  Schedule Day 729,                       !- Friday Schedule:Day Name
  Schedule Day 729,                       !- Saturday Schedule:Day Name
  Schedule Day 729,                       !- Holiday Schedule:Day Name
  Schedule Day 729,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 729,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 729,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 729;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4a592168-be33-4d4a-8575-dc42fa07b09a}, !- Name
  Schedule Day 729,                       !- Sunday Schedule:Day Name
  Schedule Day 729,                       !- Monday Schedule:Day Name
  Schedule Day 729,                       !- Tuesday Schedule:Day Name
  Schedule Day 729,                       !- Wednesday Schedule:Day Name
  Schedule Day 729,                       !- Thursday Schedule:Day Name
  Schedule Day 729,                       !- Friday Schedule:Day Name
  Schedule Day 729,                       !- Saturday Schedule:Day Name
  Schedule Day 729,                       !- Holiday Schedule:Day Name
  Schedule Day 729,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 729,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 729,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 729;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Calibration on/off,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Schedule:Week:Daily {c33b92e3-ca7e-42a5-96df-c380effebeef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a5688e5c-9cba-4ad6-828f-c15c76c299a1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  8,                                      !- End Month 2
  8,                                      !- End Day 2
  Schedule:Week:Daily {b6d6a020-64c9-49c8-ae68-131a8359adb4}, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  9,                                      !- Start Day 3
  8,                                      !- End Month 3
  15,                                     !- End Day 3
  Schedule:Week:Daily {4a592168-be33-4d4a-8575-dc42fa07b09a}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  16,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Week:Daily,
  Schedule:Week:Daily {957a9e2f-58a9-4753-9b5c-ea6c7a931371}, !- Name
  Schedule Day 743,                       !- Sunday Schedule:Day Name
  Schedule Day 743,                       !- Monday Schedule:Day Name
  Schedule Day 743,                       !- Tuesday Schedule:Day Name
  Schedule Day 743,                       !- Wednesday Schedule:Day Name
  Schedule Day 745,                       !- Thursday Schedule:Day Name
  Schedule Day 745,                       !- Friday Schedule:Day Name
  Schedule Day 745,                       !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {318ac1a0-6d1f-4d11-b5f7-d1a4b1c35e4d}, !- Name
  Schedule Day 745,                       !- Sunday Schedule:Day Name
  Schedule Day 745,                       !- Monday Schedule:Day Name
  Schedule Day 745,                       !- Tuesday Schedule:Day Name
  Schedule Day 745,                       !- Wednesday Schedule:Day Name
  Schedule Day 745,                       !- Thursday Schedule:Day Name
  Schedule Day 745,                       !- Friday Schedule:Day Name
  Schedule Day 745,                       !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9deaf077-cf7a-4ea8-969a-4240cd46f906}, !- Name
  Schedule Day 745,                       !- Sunday Schedule:Day Name
  Schedule Day 745,                       !- Monday Schedule:Day Name
  Schedule Day 745,                       !- Tuesday Schedule:Day Name
  Schedule Day 755,                       !- Wednesday Schedule:Day Name
  Schedule Day 755,                       !- Thursday Schedule:Day Name
  Schedule Day 755,                       !- Friday Schedule:Day Name
  Schedule Day 755,                       !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f971d60e-63b8-44f9-95d7-6020cb337178}, !- Name
  Schedule Day 755,                       !- Sunday Schedule:Day Name
  Schedule Day 755,                       !- Monday Schedule:Day Name
  Schedule Day 755,                       !- Tuesday Schedule:Day Name
  Schedule Day 755,                       !- Wednesday Schedule:Day Name
  Schedule Day 755,                       !- Thursday Schedule:Day Name
  Schedule Day 755,                       !- Friday Schedule:Day Name
  Schedule Day 755,                       !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d4fe80da-4933-40c4-9864-93c4127448f8}, !- Name
  Schedule Day 744,                       !- Sunday Schedule:Day Name
  Schedule Day 744,                       !- Monday Schedule:Day Name
  Schedule Day 743,                       !- Tuesday Schedule:Day Name
  Schedule Day 743,                       !- Wednesday Schedule:Day Name
  Schedule Day 743,                       !- Thursday Schedule:Day Name
  Schedule Day 743,                       !- Friday Schedule:Day Name
  Schedule Day 743,                       !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9339018b-7b3b-463e-9adf-02379458229e}, !- Name
  Schedule Day 743,                       !- Sunday Schedule:Day Name
  Schedule Day 743,                       !- Monday Schedule:Day Name
  Schedule Day 757,                       !- Tuesday Schedule:Day Name
  Schedule Day 757,                       !- Wednesday Schedule:Day Name
  Schedule Day 757,                       !- Thursday Schedule:Day Name
  Schedule Day 757,                       !- Friday Schedule:Day Name
  Schedule Day 757,                       !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7f3d31a9-aadb-4149-b1fe-1ebf8ebad676}, !- Name
  Schedule Day 757,                       !- Sunday Schedule:Day Name
  Schedule Day 757,                       !- Monday Schedule:Day Name
  Schedule Day 757,                       !- Tuesday Schedule:Day Name
  Schedule Day 757,                       !- Wednesday Schedule:Day Name
  Schedule Day 757,                       !- Thursday Schedule:Day Name
  Schedule Day 757,                       !- Friday Schedule:Day Name
  Schedule Day 757,                       !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {05f4b265-6eb8-4ba0-a369-2ce32e0a4a6f}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6f62f7c3-f5e2-412c-9601-46dff75401f6}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 747,                       !- Friday Schedule:Day Name
  Schedule Day 749,                       !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {503056a7-aee5-4fe3-9db6-e8871f0b8b26}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 743,                       !- Holiday Schedule:Day Name
  Schedule Day 743,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 743,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 743,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 743;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Calibration on/off alt,                 !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Schedule:Week:Daily {957a9e2f-58a9-4753-9b5c-ea6c7a931371}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {318ac1a0-6d1f-4d11-b5f7-d1a4b1c35e4d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  3,                                      !- End Month 2
  28,                                     !- End Day 2
  Schedule:Week:Daily {9deaf077-cf7a-4ea8-969a-4240cd46f906}, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  29,                                     !- Start Day 3
  4,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {f971d60e-63b8-44f9-95d7-6020cb337178}, !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  8,                                      !- End Day 4
  Schedule:Week:Daily {d4fe80da-4933-40c4-9864-93c4127448f8}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  9,                                      !- Start Day 5
  8,                                      !- End Month 5
  15,                                     !- End Day 5
  Schedule:Week:Daily {9339018b-7b3b-463e-9adf-02379458229e}, !- Schedule:Week Name 6
  8,                                      !- Start Month 6
  16,                                     !- Start Day 6
  8,                                      !- End Month 6
  22,                                     !- End Day 6
  Schedule:Week:Daily {7f3d31a9-aadb-4149-b1fe-1ebf8ebad676}, !- Schedule:Week Name 7
  8,                                      !- Start Month 7
  23,                                     !- Start Day 7
  10,                                     !- End Month 7
  31,                                     !- End Day 7
  Schedule:Week:Daily {05f4b265-6eb8-4ba0-a369-2ce32e0a4a6f}, !- Schedule:Week Name 8
  11,                                     !- Start Month 8
  1,                                      !- Start Day 8
  11,                                     !- End Month 8
  7,                                      !- End Day 8
  Schedule:Week:Daily {6f62f7c3-f5e2-412c-9601-46dff75401f6}, !- Schedule:Week Name 9
  11,                                     !- Start Month 9
  8,                                      !- Start Day 9
  11,                                     !- End Month 9
  14,                                     !- End Day 9
  Schedule:Week:Daily {503056a7-aee5-4fe3-9db6-e8871f0b8b26}, !- Schedule:Week Name 10
  11,                                     !- Start Month 10
  15,                                     !- Start Day 10
  12,                                     !- End Month 10
  31;                                     !- End Day 10

Schedule:Week:Daily,
  Schedule:Week:Daily {37dfb2e5-3d9a-4782-9c61-9f77ca6f233e}, !- Name
  Cooling Schedule Default Schedule,      !- Sunday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Monday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Tuesday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Wednesday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Thursday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Friday Schedule:Day Name
  Cooling Schedule Rule 2 Day Schedule,   !- Saturday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Holiday Schedule:Day Name
  Cooling Schedule Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Cooling Schedule Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Cooling Schedule Default Schedule,      !- CustomDay1 Schedule:Day Name
  Cooling Schedule Default Schedule;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cda134b4-3ce0-4486-9c12-a9bcd4005a32}, !- Name
  Cooling Schedule Rule 1 Day Schedule,   !- Sunday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Monday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Tuesday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Wednesday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Thursday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Friday Schedule:Day Name
  Cooling Schedule Rule 2 Day Schedule,   !- Saturday Schedule:Day Name
  Cooling Schedule Default Schedule,      !- Holiday Schedule:Day Name
  Cooling Schedule Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Cooling Schedule Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Cooling Schedule Default Schedule,      !- CustomDay1 Schedule:Day Name
  Cooling Schedule Default Schedule;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling Schedule,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {37dfb2e5-3d9a-4782-9c61-9f77ca6f233e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {cda134b4-3ce0-4486-9c12-a9bcd4005a32}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {a800346e-2c67-4be5-a81e-3f32a985ffe0}, !- Name
  Deck_Temperature Default Schedule,      !- Sunday Schedule:Day Name
  Deck_Temperature Default Schedule,      !- Monday Schedule:Day Name
  Deck_Temperature Default Schedule,      !- Tuesday Schedule:Day Name
  Deck_Temperature Default Schedule,      !- Wednesday Schedule:Day Name
  Deck_Temperature Default Schedule,      !- Thursday Schedule:Day Name
  Deck_Temperature Default Schedule,      !- Friday Schedule:Day Name
  Deck_Temperature Default Schedule,      !- Saturday Schedule:Day Name
  Deck_Temperature Default Schedule,      !- Holiday Schedule:Day Name
  Deck_Temperature Default Schedule,      !- SummerDesignDay Schedule:Day Name
  Deck_Temperature Default Schedule,      !- WinterDesignDay Schedule:Day Name
  Deck_Temperature Default Schedule,      !- CustomDay1 Schedule:Day Name
  Deck_Temperature Default Schedule;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {a800346e-2c67-4be5-a81e-3f32a985ffe0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0f6cad13-e844-493a-9dd9-b65d9af61ea1}, !- Name
  Schedule Day 758,                       !- Sunday Schedule:Day Name
  Schedule Day 758,                       !- Monday Schedule:Day Name
  Schedule Day 758,                       !- Tuesday Schedule:Day Name
  Schedule Day 758,                       !- Wednesday Schedule:Day Name
  Schedule Day 758,                       !- Thursday Schedule:Day Name
  Schedule Day 758,                       !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 758,                       !- Holiday Schedule:Day Name
  Schedule Day 758,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 758,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 758,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 758;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7df53667-88bc-486b-bb59-8df8cab5038b}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 758,                       !- Monday Schedule:Day Name
  Schedule Day 758,                       !- Tuesday Schedule:Day Name
  Schedule Day 758,                       !- Wednesday Schedule:Day Name
  Schedule Day 758,                       !- Thursday Schedule:Day Name
  Schedule Day 758,                       !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 758,                       !- Holiday Schedule:Day Name
  Schedule Day 758,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 758,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 758,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 758;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {084dddf9-700b-473c-9e5c-2967c76227b2}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 758,                       !- Monday Schedule:Day Name
  Schedule Day 758,                       !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 758,                       !- Holiday Schedule:Day Name
  Schedule Day 758,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 758,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 758,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 758;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b1d73050-ebe0-4787-afc0-964c04a0cb95}, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 758,                       !- Holiday Schedule:Day Name
  Schedule Day 758,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 758,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 758,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 758;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d5e7d936-61ae-4f5e-8e01-6104ee9e5adb}, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 758,                       !- Holiday Schedule:Day Name
  Schedule Day 758,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 758,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 758,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 758;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c2dbee76-c421-4396-8b6a-1bb2653f23be}, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 758,                       !- Holiday Schedule:Day Name
  Schedule Day 758,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 758,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 758,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 758;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {12f34a4a-4c67-473c-9b15-da07c34adc55}, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 758,                       !- Holiday Schedule:Day Name
  Schedule Day 758,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 758,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 758,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 758;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ad8474fa-f1ae-4be1-8c85-503695c198f3}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 758,                       !- Monday Schedule:Day Name
  Schedule Day 758,                       !- Tuesday Schedule:Day Name
  Schedule Day 758,                       !- Wednesday Schedule:Day Name
  Schedule Day 758,                       !- Thursday Schedule:Day Name
  Schedule Day 758,                       !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 758,                       !- Holiday Schedule:Day Name
  Schedule Day 758,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 758,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 758,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 758;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dynamic_infil,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {0f6cad13-e844-493a-9dd9-b65d9af61ea1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7df53667-88bc-486b-bb59-8df8cab5038b}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  3,                                      !- End Month 2
  28,                                     !- End Day 2
  Schedule:Week:Daily {084dddf9-700b-473c-9e5c-2967c76227b2}, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  29,                                     !- Start Day 3
  4,                                      !- End Month 3
  4,                                      !- End Day 3
  Schedule:Week:Daily {b1d73050-ebe0-4787-afc0-964c04a0cb95}, !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  8,                                      !- End Day 4
  Schedule:Week:Daily {d5e7d936-61ae-4f5e-8e01-6104ee9e5adb}, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  9,                                      !- Start Day 5
  8,                                      !- End Month 5
  15,                                     !- End Day 5
  Schedule:Week:Daily {c2dbee76-c421-4396-8b6a-1bb2653f23be}, !- Schedule:Week Name 6
  8,                                      !- Start Month 6
  16,                                     !- Start Day 6
  8,                                      !- End Month 6
  22,                                     !- End Day 6
  Schedule:Week:Daily {12f34a4a-4c67-473c-9b15-da07c34adc55}, !- Schedule:Week Name 7
  8,                                      !- Start Month 7
  23,                                     !- Start Day 7
  10,                                     !- End Month 7
  31,                                     !- End Day 7
  Schedule:Week:Daily {ad8474fa-f1ae-4be1-8c85-503695c198f3}, !- Schedule:Week Name 8
  11,                                     !- Start Month 8
  1,                                      !- Start Day 8
  12,                                     !- End Month 8
  31;                                     !- End Day 8

Schedule:Week:Daily,
  Schedule:Week:Daily {93868613-21ee-49b7-b04d-5abf0a116adb}, !- Name
  FanAvailSched Default Schedule,         !- Sunday Schedule:Day Name
  FanAvailSched Default Schedule,         !- Monday Schedule:Day Name
  FanAvailSched Default Schedule,         !- Tuesday Schedule:Day Name
  FanAvailSched Default Schedule,         !- Wednesday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Thursday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Friday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Saturday Schedule:Day Name
  FanAvailSched Default Schedule,         !- Holiday Schedule:Day Name
  FanAvailSched Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  FanAvailSched Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  FanAvailSched Default Schedule,         !- CustomDay1 Schedule:Day Name
  FanAvailSched Default Schedule;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {97366a1b-156a-4a80-902a-91b47a735008}, !- Name
  FanAvailSched Rule 1 Day Schedule,      !- Sunday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Monday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Tuesday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Wednesday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Thursday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Friday Schedule:Day Name
  FanAvailSched Rule 1 Day Schedule,      !- Saturday Schedule:Day Name
  FanAvailSched Default Schedule,         !- Holiday Schedule:Day Name
  FanAvailSched Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  FanAvailSched Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  FanAvailSched Default Schedule,         !- CustomDay1 Schedule:Day Name
  FanAvailSched Default Schedule;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FanAvailSched,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {93868613-21ee-49b7-b04d-5abf0a116adb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {97366a1b-156a-4a80-902a-91b47a735008}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {40056869-47c0-43ed-a83e-2fc9a454a3e7}, !- Name
  Heating Schedule Default Schedule,      !- Sunday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Monday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Tuesday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Wednesday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Thursday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Friday Schedule:Day Name
  Heating Schedule Rule 2 Day Schedule,   !- Saturday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Holiday Schedule:Day Name
  Heating Schedule Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Heating Schedule Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Heating Schedule Default Schedule,      !- CustomDay1 Schedule:Day Name
  Heating Schedule Default Schedule;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {409d2b3e-982f-4054-99f9-3acb96457898}, !- Name
  Heating Schedule Rule 1 Day Schedule,   !- Sunday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Monday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Tuesday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Wednesday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Thursday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Friday Schedule:Day Name
  Heating Schedule Rule 2 Day Schedule,   !- Saturday Schedule:Day Name
  Heating Schedule Default Schedule,      !- Holiday Schedule:Day Name
  Heating Schedule Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Heating Schedule Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Heating Schedule Default Schedule,      !- CustomDay1 Schedule:Day Name
  Heating Schedule Default Schedule;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating Schedule,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {40056869-47c0-43ed-a83e-2fc9a454a3e7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {409d2b3e-982f-4054-99f9-3acb96457898}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f80d9fca-a724-46bc-9968-a822d20a5db2}, !- Name
  HVACTemplate-Always 1 Default Schedule, !- Sunday Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule, !- Monday Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule, !- Tuesday Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule, !- Wednesday Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule, !- Thursday Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule, !- Friday Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule, !- Saturday Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule, !- Holiday Schedule:Day Name
  HVACTemplate-Always 1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HVACTemplate-Always 1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule, !- CustomDay1 Schedule:Day Name
  HVACTemplate-Always 1 Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACTemplate-Always 1,                  !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  Schedule:Week:Daily {f80d9fca-a724-46bc-9968-a822d20a5db2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5c314ecb-6d80-44ff-a52b-a64257f13322}, !- Name
  HVACTemplate-Always 18 Default Schedule, !- Sunday Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule, !- Monday Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule, !- Tuesday Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule, !- Wednesday Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule, !- Thursday Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule, !- Friday Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule, !- Saturday Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule, !- Holiday Schedule:Day Name
  HVACTemplate-Always 18 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HVACTemplate-Always 18 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule, !- CustomDay1 Schedule:Day Name
  HVACTemplate-Always 18 Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACTemplate-Always 18,                 !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  Schedule:Week:Daily {5c314ecb-6d80-44ff-a52b-a64257f13322}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {69152694-a2b2-4fb9-8c6f-52ba3f4d49f1}, !- Name
  HVACTemplate-Always 4 Default Schedule, !- Sunday Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule, !- Monday Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule, !- Tuesday Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule, !- Wednesday Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule, !- Thursday Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule, !- Friday Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule, !- Saturday Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule, !- Holiday Schedule:Day Name
  HVACTemplate-Always 4 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HVACTemplate-Always 4 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule, !- CustomDay1 Schedule:Day Name
  HVACTemplate-Always 4 Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACTemplate-Always 4,                  !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  Schedule:Week:Daily {69152694-a2b2-4fb9-8c6f-52ba3f4d49f1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {873933ef-e594-4f77-84ec-f734f8a6d797}, !- Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Sunday Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Monday Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Tuesday Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Wednesday Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Thursday Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Friday Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Saturday Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Holiday Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- CustomDay1 Schedule:Day Name
  HVACTemplate-Always Cooling 13.89. Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACTemplate-Always Cooling 13.89.,     !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  Schedule:Week:Daily {873933ef-e594-4f77-84ec-f734f8a6d797}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7f08bddb-7e91-4c38-bf25-de2cda094904}, !- Name
  HVACTemplate-Always Heating 20 Default Schedule, !- Sunday Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule, !- Monday Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule, !- Tuesday Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule, !- Wednesday Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule, !- Thursday Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule, !- Friday Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule, !- Saturday Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule, !- Holiday Schedule:Day Name
  HVACTemplate-Always Heating 20 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HVACTemplate-Always Heating 20 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule, !- CustomDay1 Schedule:Day Name
  HVACTemplate-Always Heating 20 Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACTemplate-Always Heating 20,         !- Name
  HVACTemplate Any Number,                !- Schedule Type Limits Name
  Schedule:Week:Daily {7f08bddb-7e91-4c38-bf25-de2cda094904}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {262d95da-7ac5-4ec7-9bd8-689a9f499423}, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9f725b71-334f-42ad-af2b-b41583924567}, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b9be43c5-5071-4bfb-9fae-5d31b031b430}, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {73b1ec50-3aa2-4dff-8be8-7f6adad1b179}, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  infil_custom_no_hvac,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {262d95da-7ac5-4ec7-9bd8-689a9f499423}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  8,                                      !- End Day 1
  Schedule:Week:Daily {9f725b71-334f-42ad-af2b-b41583924567}, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  9,                                      !- Start Day 2
  8,                                      !- End Month 2
  15,                                     !- End Day 2
  Schedule:Week:Daily {b9be43c5-5071-4bfb-9fae-5d31b031b430}, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  16,                                     !- Start Day 3
  8,                                      !- End Month 3
  22,                                     !- End Day 3
  Schedule:Week:Daily {73b1ec50-3aa2-4dff-8be8-7f6adad1b179}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  23,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Week:Daily,
  Schedule:Week:Daily {c4aeee45-f065-4701-8d4b-b877dc44adf2}, !- Name
  INFIL_SCH Default Schedule,             !- Sunday Schedule:Day Name
  INFIL_SCH Default Schedule,             !- Monday Schedule:Day Name
  INFIL_SCH Default Schedule,             !- Tuesday Schedule:Day Name
  INFIL_SCH Default Schedule,             !- Wednesday Schedule:Day Name
  INFIL_SCH Default Schedule,             !- Thursday Schedule:Day Name
  INFIL_SCH Default Schedule,             !- Friday Schedule:Day Name
  INFIL_SCH Default Schedule,             !- Saturday Schedule:Day Name
  INFIL_SCH Default Schedule,             !- Holiday Schedule:Day Name
  INFIL_SCH Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  INFIL_SCH Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  INFIL_SCH Default Schedule,             !- CustomDay1 Schedule:Day Name
  INFIL_SCH Default Schedule;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  INFIL_SCH,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c4aeee45-f065-4701-8d4b-b877dc44adf2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {aa2314de-36ab-47b4-87cc-75f1a5453207}, !- Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Sunday Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Monday Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Tuesday Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Wednesday Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Thursday Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Friday Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Saturday Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Holiday Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- CustomDay1 Schedule:Day Name
  New_BLDG_EQUIP_SCH 203 Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  New_BLDG_EQUIP_SCH 203,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {aa2314de-36ab-47b4-87cc-75f1a5453207}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {209fd71f-283c-4e5b-817a-213a802b4bf0}, !- Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Sunday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Monday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Tuesday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Wednesday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Thursday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Friday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Saturday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Holiday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Summer Design Day, !- SummerDesignDay Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Winter Design Day, !- WinterDesignDay Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- CustomDay1 Schedule:Day Name
  New_BLDG_EQUIP_SCH_Down Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  New_BLDG_EQUIP_SCH_Down,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {209fd71f-283c-4e5b-817a-213a802b4bf0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {501c9301-31a8-4919-86dd-bafcf8ebf78d}, !- Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Sunday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Monday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Tuesday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Wednesday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Thursday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Friday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Saturday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Holiday Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Summer Design Day, !- SummerDesignDay Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Winter Design Day, !- WinterDesignDay Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- CustomDay1 Schedule:Day Name
  New_BLDG_EQUIP_SCH_Up Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  New_BLDG_EQUIP_SCH_Up,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {501c9301-31a8-4919-86dd-bafcf8ebf78d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fbbe25ae-fb74-4946-a585-7862c9bad555}, !- Name
  Occupant Latent Schedule Default Schedule, !- Sunday Schedule:Day Name
  Occupant Latent Schedule Default Schedule, !- Monday Schedule:Day Name
  Occupant Latent Schedule Default Schedule, !- Tuesday Schedule:Day Name
  Occupant Latent Schedule Default Schedule, !- Wednesday Schedule:Day Name
  Occupant Latent Schedule Default Schedule, !- Thursday Schedule:Day Name
  Occupant Latent Schedule Default Schedule, !- Friday Schedule:Day Name
  Occupant Latent Schedule Default Schedule, !- Saturday Schedule:Day Name
  Occupant Latent Schedule Default Schedule, !- Holiday Schedule:Day Name
  Occupant Latent Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Occupant Latent Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Occupant Latent Schedule Default Schedule, !- CustomDay1 Schedule:Day Name
  Occupant Latent Schedule Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Occupant Latent Schedule,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {fbbe25ae-fb74-4946-a585-7862c9bad555}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {23146561-f2d4-40ea-ae2b-24ce17c581c6}, !- Name
  Thermostat Schedule Default Schedule,   !- Sunday Schedule:Day Name
  Thermostat Schedule Default Schedule,   !- Monday Schedule:Day Name
  Thermostat Schedule Default Schedule,   !- Tuesday Schedule:Day Name
  Thermostat Schedule Default Schedule,   !- Wednesday Schedule:Day Name
  Thermostat Schedule Default Schedule,   !- Thursday Schedule:Day Name
  Thermostat Schedule Default Schedule,   !- Friday Schedule:Day Name
  Thermostat Schedule Default Schedule,   !- Saturday Schedule:Day Name
  Thermostat Schedule Default Schedule,   !- Holiday Schedule:Day Name
  Thermostat Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  Thermostat Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  Thermostat Schedule Default Schedule,   !- CustomDay1 Schedule:Day Name
  Thermostat Schedule Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermostat Schedule,                    !- Name
  Control Type,                           !- Schedule Type Limits Name
  Schedule:Week:Daily {23146561-f2d4-40ea-ae2b-24ce17c581c6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {38619516-b18d-489e-8ffb-8df5eb4036ec}, !- Name
  WALL_HEATER Default Schedule,           !- Sunday Schedule:Day Name
  WALL_HEATER Default Schedule,           !- Monday Schedule:Day Name
  WALL_HEATER Default Schedule,           !- Tuesday Schedule:Day Name
  WALL_HEATER Default Schedule,           !- Wednesday Schedule:Day Name
  WALL_HEATER Default Schedule,           !- Thursday Schedule:Day Name
  WALL_HEATER Default Schedule,           !- Friday Schedule:Day Name
  WALL_HEATER Default Schedule,           !- Saturday Schedule:Day Name
  WALL_HEATER Default Schedule,           !- Holiday Schedule:Day Name
  WALL_HEATER Summer Design Day,          !- SummerDesignDay Schedule:Day Name
  WALL_HEATER Winter Design Day,          !- WinterDesignDay Schedule:Day Name
  WALL_HEATER Default Schedule,           !- CustomDay1 Schedule:Day Name
  WALL_HEATER Default Schedule;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WALL_HEATER,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {38619516-b18d-489e-8ffb-8df5eb4036ec}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  RoofTop,                                !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  RoofTop Supply Branches,                !- Branch List Name
  ,                                       !- Connector List Name
  Node 1,                                 !- Supply Side Inlet Node Name
  Node 4,                                 !- Demand Side Outlet Node Name
  RoofTop Demand Inlet Nodes,             !- Demand Side Inlet Node Names
  RoofTop Supply Outlet Nodes;            !- Supply Side Outlet Node Names

NodeList,
  RoofTop Supply Outlet Nodes,            !- Name
  RoofTop Supply Fan Outlet;              !- Node Name 1

NodeList,
  RoofTop Demand Inlet Nodes,             !- Name
  Node 3;                                 !- Node Name 1

Sizing:System,
  RoofTop,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0,                                      !- Design Outdoor Air Flow Rate {m3/s}
  0.9,                                    !- Central Heating Maximum System Air Flow Ratio
  2,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  14.4444444444444,                       !- Central Cooling Design Supply Air Temperature {C}
  43.3,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Flow/System,                            !- Cooling Supply Air Flow Rate Method
  1.6518160512,                           !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                            !- Heating Supply Air Flow Rate Method
  1.51023181824,                          !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  FanAvailSched,                          !- Fan Schedule Name
  StayOff,                                !- Control Type
  1.38888888888889,                       !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  RoofTop Supply Branches,                !- Name
  RoofTop Main Branch;                    !- Branch Name 1

Branch,
  RoofTop Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  RooTop OA System,                       !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  RoofTop Mixed Air Outlet,               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  RoofTop Cooling Coil CoilSystem,        !- Component Name 2
  RoofTop Mixed Air Outlet,               !- Component Inlet Node Name 2
  RoofTop Cooling Coil Outlet,            !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  RoofTop HeatingCoil,                    !- Component Name 3
  RoofTop Cooling Coil Outlet,            !- Component Inlet Node Name 3
  RoofTop Heating Coil Outlet,            !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  RoofTop Supply Fan,                     !- Component Name 4
  RoofTop Heating Coil Outlet,            !- Component Inlet Node Name 4
  RoofTop Supply Fan Outlet;              !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  RooTop OA System,                       !- Name
  RooTop OA System Controller List,       !- Controller List Name
  RooTop OA System Equipment List,        !- Outdoor Air Equipment List Name
  RooTop OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  RooTop OA System Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  RoofTop OA Controller;                  !- Controller Name 1

Controller:OutdoorAir,
  RoofTop OA Controller,                  !- Name
  Node 7,                                 !- Relief Air Outlet Node Name
  Node 1,                                 !- Return Air Node Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  Node 6,                                 !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  RooTop OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  RooTop OA System Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  RooTop OA System Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 6;                                 !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  RooTop OA System Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  RooTop OA System Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  RooTop OA System Outdoor Air Mixer,     !- Name
  RoofTop Mixed Air Outlet,               !- Mixed Air Node Name
  Node 6,                                 !- Outdoor Air Stream Node Name
  Node 7,                                 !- Relief Air Stream Node Name
  Node 1;                                 !- Return Air Stream Node Name

CoilSystem:Cooling:DX,
  RoofTop Cooling Coil CoilSystem,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- DX Cooling Coil System Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Outlet Node Name
  RoofTop Cooling Coil Outlet,            !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode, !- Cooling Coil Object Type
  RoofTop Cooling Coil;                   !- Cooling Coil Name

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  RoofTop Cooling Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  RoofTop Mixed Air Outlet,               !- Air Inlet Node Name
  RoofTop Cooling Coil Outlet,            !- Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                                      !- Number of Capacity Stages
  0,                                      !- Number of Enhanced Dehumidification Modes
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1 Coil Performance Object Type
  Field Data Stage 1,                     !- Normal Mode Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1+2 Coil Performance Object Type
  Field Data Stage 1&2,                   !- Normal Mode Stage 1+2 Coil Performance Name
  ,                                       !- Dehumidification Mode 1 Stage 1 Coil Performance Object Type
  ,                                       !- Dehumidification Mode 1 Stage 1 Coil Performance Name
  ,                                       !- Dehumidification Mode 1 Stage 1+2 Coil Performance Object Type
  ,                                       !- Dehumidification Mode 1 Stage 1+2 Coil Performance Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilPerformance:DX:Cooling,
  Field Data Stage 1,                     !- Name
  43960.66,                               !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  2.97,                                   !- Gross Rated Cooling COP {W/W}
  2.36,                                   !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  Field Data Stage 1 CapFT,               !- Total Cooling Capacity Function of Temperature Curve Name
  Field Data Stage 1 CapFFF,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Field Data Stage 1 EIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
  Field Data Stage 1 EIRFFF,              !- Energy Input Ratio Function of Flow Fraction Curve Name
  Field Data PLFFPLR,                     !- Part Load Fraction Correlation Curve Name
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize;                               !- Evaporative Condenser Pump Rated Power Consumption {W}

Curve:Biquadratic,
  Field Data Stage 1 CapFT,               !- Name
  0.25856,                                !- Coefficient1 Constant
  0.0313668,                              !- Coefficient2 x
  -0.000253,                              !- Coefficient3 x**2
  -0.0039924,                             !- Coefficient4 y
  -6.48e-06,                              !- Coefficient5 y**2
  1.62e-05,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Field Data Stage 1 CapFFF,              !- Name
  -0.015637,                              !- Coefficient1 Constant
  2,                                      !- Coefficient2 x
  -0.984363,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Field Data Stage 1 EIRFT,               !- Name
  0.180062,                               !- Coefficient1 Constant
  0.013957,                               !- Coefficient2 x
  0.000198,                               !- Coefficient3 x**2
  0.042052,                               !- Coefficient4 y
  0.000204,                               !- Coefficient5 y**2
  -0.00224,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Field Data Stage 1 EIRFFF,              !- Name
  1.75,                                   !- Coefficient1 Constant
  -2,                                     !- Coefficient2 x
  1.25,                                   !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Field Data PLFFPLR,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

CoilPerformance:DX:Cooling,
  Field Data Stage 1&2,                   !- Name
  43960.66,                               !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  2.97,                                   !- Gross Rated Cooling COP {W/W}
  2.36,                                   !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  Field Data Stage 1&2 CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
  Field Data Stage 1&2 CapFFF,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Field Data Stage 1&2 EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
  Field Data Stage 1&2 EIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Field Data PLFFPLR,                     !- Part Load Fraction Correlation Curve Name
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize;                               !- Evaporative Condenser Pump Rated Power Consumption {W}

Curve:Biquadratic,
  Field Data Stage 1&2 CapFT,             !- Name
  0.616644,                               !- Coefficient1 Constant
  0.0105642,                              !- Coefficient2 x
  0.00156492,                             !- Coefficient3 x**2
  0.0025362,                              !- Coefficient4 y
  -1.62e-05,                              !- Coefficient5 y**2
  -0.00058968,                            !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  29.44,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Field Data Stage 1&2 CapFFF,            !- Name
  0.10785,                                !- Coefficient1 Constant
  1.635608,                               !- Coefficient2 x
  -0.743458,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Field Data Stage 1&2 EIRFT,             !- Name
  0.810436,                               !- Coefficient1 Constant
  -0.01167,                               !- Coefficient2 x
  -5.51e-05,                              !- Coefficient3 x**2
  -0.00163,                               !- Coefficient4 y
  0.000441,                               !- Coefficient5 y**2
  -0.000308,                              !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  29.44,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Field Data Stage 1&2 EIRFFF,            !- Name
  1.038773,                               !- Coefficient1 Constant
  -0.07108,                               !- Coefficient2 x
  0.032311,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  RoofTop HeatingCoil,                    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.81,                                   !- Burner Efficiency
  35755,                                  !- Nominal Capacity {W}
  RoofTop Cooling Coil Outlet,            !- Air Inlet Node Name
  RoofTop Heating Coil Outlet,            !- Air Outlet Node Name
  RoofTop Heating Coil Outlet,            !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  RoofTop Heating Coil PLF-FPLR,          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  RoofTop Heating Coil PLF-FPLR,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:VariableVolume,
  RoofTop Supply Fan,                     !- Name
  FanAvailSched,                          !- Availability Schedule Name
  0.9,                                    !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  2.35973721600001,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.330891789824,                         !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.2823,                                 !- Fan Power Coefficient 1
  -0.6037,                                !- Fan Power Coefficient 2
  4.0033,                                 !- Fan Power Coefficient 3
  -3.8509,                                !- Fan Power Coefficient 4
  1.1559,                                 !- Fan Power Coefficient 5
  RoofTop Heating Coil Outlet,            !- Air Inlet Node Name
  RoofTop Supply Fan Outlet;              !- Air Outlet Node Name

AirLoopHVAC:SupplyPath,
  RoofTop Node 3 Supply Path,             !- Name
  Node 3,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 3,                                 !- Inlet Node Name
  Node 8,                                 !- Outlet Node Name 1
  Node 10,                                !- Outlet Node Name 2
  Node 12,                                !- Outlet Node Name 3
  Node 14,                                !- Outlet Node Name 4
  Node 16,                                !- Outlet Node Name 5
  Node 18,                                !- Outlet Node Name 6
  Node 20,                                !- Outlet Node Name 7
  Node 22,                                !- Outlet Node Name 8
  Node 24,                                !- Outlet Node Name 9
  Node 26;                                !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  RoofTop Return Path,                    !- Name
  Node 4,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 1,          !- Component Name 1
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 2
  Air Loop HVAC Return Plenum 2,          !- Component Name 2
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 3
  Air Loop HVAC Zone Mixer 1;             !- Component Name 3

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 1,          !- Name
  1F Plenum,                              !- Zone Name
  {3a71b498-dd57-4750-ab29-7013d94b7420}, !- Zone Node Name
  Node 27,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 13,                                !- Inlet Node Name 1
  Node 2,                                 !- Inlet Node Name 2
  Node 15,                                !- Inlet Node Name 3
  Node 9,                                 !- Inlet Node Name 4
  Node 11;                                !- Inlet Node Name 5

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 2,          !- Name
  2F Plenum,                              !- Zone Name
  {d9fe34a3-6952-4cd4-96fc-8fec69429e39}, !- Zone Node Name
  Node 28,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 25,                                !- Inlet Node Name 1
  Node 17,                                !- Inlet Node Name 2
  Node 23,                                !- Inlet Node Name 3
  Node 21,                                !- Inlet Node Name 4
  Node 19;                                !- Inlet Node Name 5

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 4,                                 !- Outlet Node Name
  Node 27,                                !- Inlet Node Name 1
  Node 28;                                !- Inlet Node Name 2

Site:Location,
  Oak Ridge_TN_USA Design_Conditions,     !- Name
  35.96,                                  !- Latitude {deg}
  -84.29,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  334;                                    !- Elevation {m}

Site:GroundReflectance,
  0.29,                                   !- January Ground Reflectance {dimensionless}
  0.29,                                   !- February Ground Reflectance {dimensionless}
  0.29,                                   !- March Ground Reflectance {dimensionless}
  0.29,                                   !- April Ground Reflectance {dimensionless}
  0.29,                                   !- May Ground Reflectance {dimensionless}
  0.29,                                   !- June Ground Reflectance {dimensionless}
  0.29,                                   !- July Ground Reflectance {dimensionless}
  0.29,                                   !- August Ground Reflectance {dimensionless}
  0.29,                                   !- September Ground Reflectance {dimensionless}
  0.29,                                   !- October Ground Reflectance {dimensionless}
  0.29,                                   !- November Ground Reflectance {dimensionless}
  0.29;                                   !- December Ground Reflectance {dimensionless}

Site:GroundTemperature:BuildingSurface,
  19.939,                                 !- January Ground Temperature {C}
  19.907,                                 !- February Ground Temperature {C}
  19.925,                                 !- March Ground Temperature {C}
  20.167,                                 !- April Ground Temperature {C}
  21.424,                                 !- May Ground Temperature {C}
  22.505,                                 !- June Ground Temperature {C}
  22.726,                                 !- July Ground Temperature {C}
  22.815,                                 !- August Ground Temperature {C}
  22.805,                                 !- September Ground Temperature {C}
  20.837,                                 !- October Ground Temperature {C}
  20.22,                                  !- November Ground Temperature {C}
  20.048;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.55,                                  !- Annual Average Outdoor Air Temperature {C}
  22;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Oak Ridge Ann Clg 2% Condns DB=>MWB,    !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97376,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.134;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Oak Ridge Ann Htg 99.6% Condns DB,      !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -8.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -8.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97376,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-05,                           !- Coefficient5 y**2
  -6.31169e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.0004851,                              !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-05,                           !- Coefficient5 y**2
  -6.31169e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.0004851,                              !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.596779741,                            !- Coefficient1 Constant
  0.034216637,                            !- Coefficient2 x
  0.000113924,                            !- Coefficient3 x**2
  -0.00375859,                            !- Coefficient4 y
  -9.17495e-05,                           !- Coefficient5 y**2
  -8.98373e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.435347586,                            !- Coefficient1 Constant
  0.004015641,                            !- Coefficient2 x
  0.000604235,                            !- Coefficient3 x**2
  0.015824043,                            !- Coefficient4 y
  0.000747287,                            !- Coefficient5 y**2
  -0.001779745,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.596779741,                            !- Coefficient1 Constant
  0.034216637,                            !- Coefficient2 x
  0.000113924,                            !- Coefficient3 x**2
  -0.00375859,                            !- Coefficient4 y
  -9.17495e-05,                           !- Coefficient5 y**2
  -8.98373e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.435347586,                            !- Coefficient1 Constant
  0.004015641,                            !- Coefficient2 x
  0.000604235,                            !- Coefficient3 x**2
  0.015824043,                            !- Coefficient4 y
  0.000747287,                            !- Coefficient5 y**2
  -0.001779745,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Lab Data Stage 1 CapFT,                 !- Name
  0.642622,                               !- Coefficient1 Constant
  0.0051912,                              !- Coefficient2 x
  0.000729,                               !- Coefficient3 x**2
  -0.0063306,                             !- Coefficient4 y
  -1.3e-05,                               !- Coefficient5 y**2
  -4.54e-05,                              !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Lab Data Stage 1 EIRFT,                 !- Name
  0.371138,                               !- Coefficient1 Constant
  -0.01194,                               !- Coefficient2 x
  0.000269,                               !- Coefficient3 x**2
  0.016025,                               !- Coefficient4 y
  0.00033,                                !- Coefficient5 y**2
  -0.00074,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Lab Data Stage 1&2 CapFT,               !- Name
  0.941068,                               !- Coefficient1 Constant
  0.0036684,                              !- Coefficient2 x
  0.00110808,                             !- Coefficient3 x**2
  -0.0017784,                             !- Coefficient4 y
  -3.24e-05,                              !- Coefficient5 y**2
  -0.00039528,                            !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  29.44,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Lab Data Stage 1&2 EIRFT,               !- Name
  0.518556,                               !- Coefficient1 Constant
  -0.0002,                                !- Coefficient2 x
  -3.56e-05,                              !- Coefficient3 x**2
  0.006154,                               !- Coefficient4 y
  0.00048,                                !- Coefficient5 y**2
  -0.00057,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  29.44,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Lennox KCA120S4 Stage 1 CapFT,          !- Name
  0.6383427,                              !- Coefficient1 Constant
  0.0368605,                              !- Coefficient2 x
  -0.0002156,                             !- Coefficient3 x**2
  -0.0032619,                             !- Coefficient4 y
  -4.14e-05,                              !- Coefficient5 y**2
  -0.0001587,                             !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Lennox KCA120S4 Stage 1 EIRFT,          !- Name
  0.6609961,                              !- Coefficient1 Constant
  -0.0173045,                             !- Coefficient2 x
  0.0003871,                              !- Coefficient3 x**2
  0.0121825,                              !- Coefficient4 y
  0.000343,                               !- Coefficient5 y**2
  -0.0004676,                             !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  18.33,                                  !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Lennox KCA120S4 Stage 1&2 CapFT,        !- Name
  0.6803326,                              !- Coefficient1 Constant
  0.0268925,                              !- Coefficient2 x
  0.0001473,                              !- Coefficient3 x**2
  0.0003186,                              !- Coefficient4 y
  -5.84e-05,                              !- Coefficient5 y**2
  -0.0002929,                             !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  29.44,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Lennox KCA120S4 Stage 1&2 EIRFT,        !- Name
  0.7758738,                              !- Coefficient1 Constant
  -0.00515,                               !- Coefficient2 x
  0.0002254,                              !- Coefficient3 x**2
  -0.004281,                              !- Coefficient4 y
  0.0006657,                              !- Coefficient5 y**2
  -0.0006284,                             !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x {BasedOnField A2}
  21.67,                                  !- Maximum Value of x {BasedOnField A2}
  29.44,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  RoofTop DX Coil Cap-FT,                 !- Name
  0.476428,                               !- Coefficient1 Constant
  0.0401147,                              !- Coefficient2 x
  0.000226411,                            !- Coefficient3 x**2
  -0.000827136,                           !- Coefficient4 y
  -7.3224e-06,                            !- Coefficient5 y**2
  -0.000446278,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  RoofTop DX Coil EIR-FT,                 !- Name
  0.632475,                               !- Coefficient1 Constant
  -0.0121321,                             !- Coefficient2 x
  0.000507773,                            !- Coefficient3 x**2
  0.0155377,                              !- Coefficient4 y
  0.00027284,                             !- Coefficient5 y**2
  -0.000679201,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  RoofTop DX Coil Low Cap-FT,             !- Name
  0.476428,                               !- Coefficient1 Constant
  0.0401147,                              !- Coefficient2 x
  0.000226411,                            !- Coefficient3 x**2
  -0.000827136,                           !- Coefficient4 y
  -7.3224e-06,                            !- Coefficient5 y**2
  -0.000446278,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  RoofTop DX Coil Low EIR-FT,             !- Name
  0.774645,                               !- Coefficient1 Constant
  -0.0343731,                             !- Coefficient2 x
  0.000783173,                            !- Coefficient3 x**2
  0.0146596,                              !- Coefficient4 y
  0.000488851,                            !- Coefficient5 y**2
  -0.000752036,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WindAC2CoolCapFT,                       !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-05,                           !- Coefficient5 y**2
  -6.31169e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100,                                    !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  WindAC2EIRFT,                           !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.000485106,                            !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100,                                    !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  WindACCoolCapFT,                        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111,                               !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  WindACEIRFT,                            !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111,                               !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  RoofTop DX Coil Cap-FF,                 !- Name
  0.47278589,                             !- Coefficient1 Constant
  1.2433415,                              !- Coefficient2 x
  -1.0387055,                             !- Coefficient3 x**2
  0.32257813,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  RoofTop DX Coil EIR-FF,                 !- Name
  1.0079484,                              !- Coefficient1 Constant
  0.34544129,                             !- Coefficient2 x
  -0.6922891,                             !- Coefficient3 x**2
  0.33889943,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lab Data PLFFPLR,                       !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lab Data Stage 1 CapFFF,                !- Name
  0.431667,                               !- Coefficient1 Constant
  1.364931,                               !- Coefficient2 x
  -0.796597,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lab Data Stage 1 EIRFFF,                !- Name
  1.088824,                               !- Coefficient1 Constant
  1.156988,                               !- Coefficient2 x
  -1.24581,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lab Data Stage 1&2 CapFFF,              !- Name
  0.955548,                               !- Coefficient1 Constant
  -0.110641,                              !- Coefficient2 x
  0.155093,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lab Data Stage 1&2 EIRFFF,              !- Name
  0.802953,                               !- Coefficient1 Constant
  0.535057,                               !- Coefficient2 x
  -0.33801,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lennox KCA120S4 PLFFPLR,                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lennox KCA120S4 Stage 1 CapFFF,         !- Name
  0.6422487,                              !- Coefficient1 Constant
  0.5494037,                              !- Coefficient2 x
  -0.1916525,                             !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lennox KCA120S4 Stage 1 EIRFFF,         !- Name
  1.3016695,                              !- Coefficient1 Constant
  -0.4659596,                             !- Coefficient2 x
  0.1642901,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lennox KCA120S4 Stage 1&2 CapFFF,       !- Name
  0.6716542,                              !- Coefficient1 Constant
  0.4945968,                              !- Coefficient2 x
  -0.166251,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Lennox KCA120S4 Stage 1&2 EIRFFF,       !- Name
  1.2812519,                              !- Coefficient1 Constant
  -0.4288495,                             !- Coefficient2 x
  0.1475977,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  RoofTop DX Coil PLF,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  WindACCoolCapFFF,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  WindACEIRFFF,                           !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  WindACPLFFPLR,                          !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:EnergyTransfer,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter,
  HourlyMeter,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:EnergyTransfer,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  General:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 104 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 104 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 105 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 204 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 206 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System DX Heating Coil Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 203 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 202 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 206 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 102 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 103 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 203 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 204 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 102 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 203 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  RoofTop Supply Fan,                     !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 204 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 202 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 106 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Electric Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 106 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 102 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 106 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 103 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  RoofTop Supply Fan Outlet,              !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 103 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Supply Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 205 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 205 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 103 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  RoofTop Supply Fan Outlet,              !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  RoofTop Heating Coil Outlet,            !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 206 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  RoofTop Mixed Air Outlet,               !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  RoofTop Mixed Air Outlet,               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  RoofTop Supply Fan Outlet,              !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 105 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 106 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 202 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 102 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 105 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 204 Reheat Coil,                   !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System DX Cooling Coil Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 105 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 205 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Gas Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 205 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 104 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 104 Supply Inlet,                  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Supply Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 202 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 206 Supply Inlet,                  !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Room 203 Supply Inlet,                  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OutdoorAir_Tdb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  CoolingSupplyT,                         !- Name
  RoofTop Cooling Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  HeatingSupplyT,                         !- Name
  RoofTop Heating Coil Outlet,            !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

EnergyManagementSystem:Program,
  MakeSetpoint,                           !- Name
  IF OutdoorAir_Tdb >= 13.89,             !- Program Line 1
  SET CoolingSupplyT = 12.78,             !- Program Line 2
  SET HeatingSupplyT = 12.78,             !- Program Line 3
  ELSEIF OutdoorAir_Tdb <= 7.7,           !- Program Line 4
  SET CoolingSupplyT = 20.0,              !- Program Line 5
  SET HeatingSupplyT = 20.0,              !- Program Line 6
  ELSE,                                   !- Program Line 7
  SET CoolingSupplyT = 12.78 + ((7.220000000000001) * (13.89 - OutdoorAir_Tdb)/(6.19)), !- Program Line 8
  SET HeatingSupplyT = 12.78 + ((7.220000000000001) * (13.89 - OutdoorAir_Tdb)/(6.19)), !- Program Line 9
  ENDIF;                                  !- Program Line 10

EnergyManagementSystem:ProgramCallingManager,
  SetpointResetManager,                   !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  MakeSetpoint;                           !- Program Name 1

EnergyManagementSystem:OutputVariable,
  Cooling Supply Temperature,             !- Name
  CoolingSupplyT,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  MakeSetpoint,                           !- EMS Program or Subroutine Name
  C;                                      !- Units

EnergyManagementSystem:OutputVariable,
  Heating Supply Temperature,             !- Name
  HeatingSupplyT,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  MakeSetpoint,                           !- EMS Program or Subroutine Name
  C;                                      !- Units

Output:EnergyManagementSystem,
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  Verbose;                                !- EMS Runtime Language Debug Output Level

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

