OS:Curve:Quadratic,
  {d2ec839a-c848-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data PLFFPLR,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10a4d98a-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1 CapFT,               !- Name
  0.25856,                                !- Coefficient1 Constant
  0.0313668,                              !- Coefficient2 x
  -2.53E-04,                              !- Coefficient3 x**2
  -0.0039924,                             !- Coefficient4 y
  -6.48E-06,                              !- Coefficient5 y**2
  1.62E-05,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ec50f94c-c848-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1 CapFFF,              !- Name
  -0.015637,                              !- Coefficient1 Constant
  2,                                      !- Coefficient2 x
  -0.984363,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {19bd3bac-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1&2 CapFT,             !- Name
  0.616644,                               !- Coefficient1 Constant
  0.0105642,                              !- Coefficient2 x
  0.00156492,                             !- Coefficient3 x**2
  0.0025362,                              !- Coefficient4 y
  -1.62E-05,                              !- Coefficient5 y**2
  -0.00058968,                            !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {216ef458-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1&2 CapFFF,            !- Name
  0.10785,                                !- Coefficient1 Constant
  1.635608,                               !- Coefficient2 x
  -0.743458,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {28f5279c-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1 EIRFT,               !- Name
  0.180062,                               !- Coefficient1 Constant
  0.013957,                               !- Coefficient2 x
  1.98E-04,                               !- Coefficient3 x**2
  0.042052,                               !- Coefficient4 y
  2.04E-04,                               !- Coefficient5 y**2
  -0.00224,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {06d71dbe-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1 EIRFFF,              !- Name
  1.75,                                   !- Coefficient1 Constant
  -2,                                     !- Coefficient2 x
  1.25,                                   !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7933b08-c848-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1&2 EIRFT,             !- Name
  0.810436,                               !- Coefficient1 Constant
  -0.01167,                               !- Coefficient2 x
  -5.51E-05,                              !- Coefficient3 x**2
  -0.00163,                               !- Coefficient4 y
  0.000441,                               !- Coefficient5 y**2
  -3.08E-04,                              !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3135634a-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Field Data Stage 1&2 EIRFFF,            !- Name
  1.038773,                               !- Coefficient1 Constant
  -0.07108,                               !- Coefficient2 x
  0.032311,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {760aa5c0-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data PLFFPLR,                       !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {929feb82-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1 CapFT,                 !- Name
  0.642622,                               !- Coefficient1 Constant
  0.0051912,                              !- Coefficient2 x
  0.000729,                               !- Coefficient3 x**2
  -0.0063306,                             !- Coefficient4 y
  -1.30E-05,                              !- Coefficient5 y**2
  -4.54E-05,                              !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {7c3398bc-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1 CapFFF,                !- Name
  0.431667,                               !- Coefficient1 Constant
  1.364931,                               !- Coefficient2 x
  -0.796597,                              !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b01fe78-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1&2 CapFT,               !- Name
  0.941068,                               !- Coefficient1 Constant
  0.0036684,                              !- Coefficient2 x
  0.00110808,                             !- Coefficient3 x**2
  -0.0017784,                             !- Coefficient4 y
  -3.24E-05,                              !- Coefficient5 y**2
  -0.00039528,                            !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a3165b18-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1&2 CapFFF,              !- Name
  0.955548,                               !- Coefficient1 Constant
  -0.110641,                              !- Coefficient2 x
  0.155093,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab2a2c58-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1 EIRFT,                 !- Name
  0.371138,                               !- Coefficient1 Constant
  -0.01194,                               !- Coefficient2 x
  2.69E-04,                               !- Coefficient3 x**2
  0.016025,                               !- Coefficient4 y
  0.00033,                                !- Coefficient5 y**2
  -0.00074,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {8ac1658a-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1 EIRFFF,                !- Name
  1.088824,                               !- Coefficient1 Constant
  1.156988,                               !- Coefficient2 x
  -1.24581,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8334df72-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1&2 EIRFT,               !- Name
  0.518556,                               !- Coefficient1 Constant
  -0.0002,                                !- Coefficient2 x
  -3.56E-05,                              !- Coefficient3 x**2
  0.006154,                               !- Coefficient4 y
  0.00048,                                !- Coefficient5 y**2
  -0.00057,                               !- Coefficient6 x*y
  17.22,                                  !- Minimum Value of x
  21.67,                                  !- Maximum Value of x
  29.44,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c2d59d4c-c849-11e7-abc4-cec278b6b50a}, !- Handle
  Lab Data Stage 1&2 EIRFFF,              !- Name
  0.802953,                               !- Coefficient1 Constant
  0.535057,                               !- Coefficient2 x
  -0.33801,                               !- Coefficient3 x**2
  0.8,                                    !- Minimum Value of x
  1.2;                                    !- Maximum Value of x

OS:Schedule:Ruleset,
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Handle
  Calibration on/off alt,                 !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  {970f148b-a975-47bf-ae1a-8353bc801d8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {970f148b-a975-47bf-ae1a-8353bc801d8e}, !- Handle
  Schedule Day 743,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {253af266-1ed8-41ab-83b3-9fcfe7a83c90}, !- Handle
  Schedule Rule 2,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {891e3f6b-9adb-4895-b800-e010cdb941b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {891e3f6b-9adb-4895-b800-e010cdb941b0}, !- Handle
  Schedule Day 744,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29884d06-7686-4d4f-98a8-d77871947f23}, !- Handle
  turn on 1,                              !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9593bf11-cbfe-4fca-83af-118c24cd63bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  8;                                      !- End Day

OS:Schedule:Day,
  {9593bf11-cbfe-4fca-83af-118c24cd63bc}, !- Handle
  Schedule Day 745,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58326642-b8fe-4f2e-af3c-60a12833f5bf}, !- Handle
  Schedule Rule 3,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {75f655ad-6189-4334-b550-d89d915af24d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75f655ad-6189-4334-b550-d89d915af24d}, !- Handle
  Schedule Day 1,                         !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.987301886081696,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8272430e-3203-4405-a5cd-43d367b199c5}, !- Handle
  Schedule Day 746,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb262a2f-d9c8-4fb6-878b-d2243f82efec}, !- Handle
  Schedule Rule 4,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f9e110e0-f7dd-4ce0-b34d-8f7f46eb9990}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  13,                                     !- Start Day
  11,                                     !- End Month
  13;                                     !- End Day

OS:Schedule:Day,
  {f9e110e0-f7dd-4ce0-b34d-8f7f46eb9990}, !- Handle
  Schedule Day 747,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fad8585c-909f-4742-afd9-2f1859501247}, !- Handle
  Schedule Day 748,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f598ca6-3983-499a-9709-9c9ab45b8bc3}, !- Handle
  Schedule Rule 5,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10bfc612-5461-4fa0-8958-25a0fea40f34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  14,                                     !- Start Day
  11,                                     !- End Month
  14;                                     !- End Day

OS:Schedule:Day,
  {10bfc612-5461-4fa0-8958-25a0fea40f34}, !- Handle
  Schedule Day 749,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {2210e770-d377-4738-ae4e-4bfd521f6b74}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {51ccb884-d9e6-4faf-87e4-5a8c70f528cf}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9237071c-d473-4f55-b040-62baaf0d6785}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {91d0451c-2862-4d91-befa-251f6a3eb8c8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {9a6bfc6e-880f-4db9-812b-9515b6cf4353}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ffb478fa-80dd-4670-83ec-2728c43dcd66}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {69e95436-e94f-4ead-8703-4698ecd872f6}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9d055ec6-22b4-4a17-acd2-42958a10485d}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {25a708b8-0d13-441c-9278-77aac3f49a1c}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {8a84d52f-6a5a-4e87-894b-03d0923be306}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {14dbca6c-58b5-4308-93ed-e7b373eab4ce}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {3eccaa0f-1012-4679-aa08-cd4a6218e42e}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {cb5001bd-b8e8-4b74-bb8c-c422497fd3df}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {d63d02fd-2dc7-412f-9cdc-7d9fe1ba36e8}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Handle
  Temperature 1,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f62f965d-f88c-4dff-864b-c59a0c9e8d30}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ea37b0dc-8317-4f6b-afb4-6b12fc0b7e3e}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {d89aacef-91f8-415f-b27a-33b840a68a0e}, !- Handle
  Heating Aug9 and 10 warmup,             !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {be9037fe-395f-4e3b-b296-839d9c6cb932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be9037fe-395f-4e3b-b296-839d9c6cb932}, !- Handle
  Schedule Day 2,                         !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1100006103516,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.9999990463257;                       !- Value Until Time 3

OS:Schedule:Day,
  {1aac14e8-56de-402c-864c-8aef504b980b}, !- Handle
  Schedule Day 750,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1100006103516,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.9999990463257;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a8dfbe55-5b38-4223-8f72-d12a148e76bf}, !- Handle
  Schedule Rule 6,                        !- Name
  {d89aacef-91f8-415f-b27a-33b840a68a0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc216951-fc33-4f05-8f1c-759550c6c0c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {dc216951-fc33-4f05-8f1c-759550c6c0c1}, !- Handle
  Schedule Day 751,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28.0000019073486;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5bdc578-b5d2-4e8d-b506-5769e6a974c5}, !- Handle
  Cooling Aug9 and 10 warmup,             !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {41a38182-6f94-474a-bc3d-232a952c5ee3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41a38182-6f94-474a-bc3d-232a952c5ee3}, !- Handle
  Schedule Day 752,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7000007629395,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9000015258789,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7000007629395;                       !- Value Until Time 3

OS:Schedule:Rule,
  {460c023f-51d2-4784-8cae-fb34f512de1a}, !- Handle
  Schedule Rule 7,                        !- Name
  {b5bdc578-b5d2-4e8d-b506-5769e6a974c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f548159-6f12-4ee4-adfe-01c52ff64ed0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {4f548159-6f12-4ee4-adfe-01c52ff64ed0}, !- Handle
  Schedule Day 753,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.7000007629395;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {944be13d-1ac9-42ae-b592-81e8218a9737}, !- Handle
  infil_custom_no_hvac,                   !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  {2d774907-f53c-472e-8f24-683f18908c88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d774907-f53c-472e-8f24-683f18908c88}, !- Handle
  Schedule Day 3,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9da53f24-9550-4c5e-81d4-a55ae2a7786e}, !- Handle
  Schedule Rule 8,                        !- Name
  {944be13d-1ac9-42ae-b592-81e8218a9737}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6123fe35-5828-4fd6-8e52-ce989c453ac3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {6123fe35-5828-4fd6-8e52-ce989c453ac3}, !- Handle
  Schedule Day 4,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a2fb67ff-01aa-493b-bdfb-e0e5716a332c}, !- Handle
  Schedule Day 754,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c896765f-5eff-4ca6-965c-992509ec69cf}, !- Handle
  Schedule Rule 9,                        !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9d1c1dc-e0a3-49a1-8f43-493511f173c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  8;                                      !- End Day

OS:Schedule:Day,
  {a9d1c1dc-e0a3-49a1-8f43-493511f173c3}, !- Handle
  Schedule Day 755,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d36147b5-db74-4e2d-8ab6-4d2ecabbb17c}, !- Handle
  Schedule Day 756,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.987301886081696,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7efbcfc-3e98-442b-b888-ad22e788d704}, !- Handle
  Schedule Rule 10,                       !- Name
  {66f4455f-4e49-4c11-9f08-af5ed0702ffa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {739bf2f7-ece9-4b5b-a077-5569813813ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  18,                                     !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {739bf2f7-ece9-4b5b-a077-5569813813ac}, !- Handle
  Schedule Day 757,                       !- Name
  {c4d438e0-6d3d-4878-9daf-0bd910a67225}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Handle
  dynamic_infil,                          !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  {873bde8c-22ff-41aa-86ce-a0f2ff9e9ebb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {873bde8c-22ff-41aa-86ce-a0f2ff9e9ebb}, !- Handle
  Schedule Day 758,                       !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:Schedule:Rule,
  {853bbf99-fe28-4da7-a465-b8180f2939c0}, !- Handle
  Schedule Rule 12,                       !- Name
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3d425221-eca5-4c05-8a39-d16cb0d52658}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3d425221-eca5-4c05-8a39-d16cb0d52658}, !- Handle
  Schedule Day 5,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.990000009536743,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:Schedule:Rule,
  {cdba9c43-101b-4bd1-91db-dd154f965678}, !- Handle
  Schedule Rule 13,                       !- Name
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2f92fb6c-6269-4c60-b966-3b3c3c81672f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f92fb6c-6269-4c60-b966-3b3c3c81672f}, !- Handle
  Schedule Day 6,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:Schedule:Rule,
  {7edfcbd7-8b71-4577-a7b3-e3e3082ca395}, !- Handle
  Schedule Rule 11,                       !- Name
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6efb36d1-5cf4-4f0d-8647-64dcd9de795b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6efb36d1-5cf4-4f0d-8647-64dcd9de795b}, !- Handle
  Schedule Day 7,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.990000009536743,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:Schedule:Rule,
  {081d1eeb-fee6-4a74-9871-3ed78ba945cd}, !- Handle
  Schedule Rule 14,                       !- Name
  {4098ae3e-4d10-45e2-a5f0-c1220dcb7b15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30d5e7a9-5d18-4178-b550-36307890393d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  17;                                     !- End Day

OS:Schedule:Day,
  {30d5e7a9-5d18-4178-b550-36307890393d}, !- Handle
  Schedule Day 8,                         !- Name
  {ee028f8d-3cc6-4cd5-83c1-da10c900960e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.970000028610229,                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.980000019073486,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.970000028610229;                      !- Value Until Time 3

OS:SpaceType,
  {278f20c2-6e13-411d-ade9-4d7507b8477a}, !- Handle
  Primary Entry,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b104f5cd-1bb7-4396-8714-f3ed980aff63}; !- Group Rendering Name

OS:Rendering:Color,
  {b104f5cd-1bb7-4396-8714-f3ed980aff63}, !- Handle
  Rendering Color 30,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {8103a25f-3462-4a54-82ef-d87d612caf84}, !- Handle
  Cooling no setback,                     !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {b4fde565-13d8-4b6c-9e4e-90f409d35658}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4fde565-13d8-4b6c-9e4e-90f409d35658}, !- Handle
  Schedule Day 759,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9000015258789;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d77b4b5-d825-4cea-a6e6-8e7ef9a7b19b}, !- Handle
  Heating mp setbacl,                     !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {6cda706e-dbcb-49c2-83c6-0a1d3d68d3d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cda706e-dbcb-49c2-83c6-0a1d3d68d3d2}, !- Handle
  Schedule Day 760,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0999984741211;                       !- Value Until Time 1

OS:BuildingStory,
  {2ad53037-0c39-4274-a2ee-23c0a64186c0}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {c554a757-472f-4c0d-8f4a-e151054d2d29}, !- Handle
  Building Story 2,                       !- Name
  2.7432,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {7ffcbdee-7e4a-4626-a89c-aeb98e6861aa}, !- Handle
  Building Story 3,                       !- Name
  4.064,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {cfffd983-ee8e-49ee-a5f2-8f231ef83a25}, !- Handle
  Building Story 4,                       !- Name
  6.8072,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {e4e2947a-ebd7-4601-93d8-7c3219eec1c9}, !- Handle
  HVACTemplate-Always 1,                  !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  {3eb4d50b-92d7-43db-bede-50eaa3cbc16c}, !- Default Day Schedule Name
  {340d9d3f-f8ed-46e8-a361-1c594d068997}, !- Summer Design Day Schedule Name
  {67fd0192-12e3-4e1f-95d0-4b35283250de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3eb4d50b-92d7-43db-bede-50eaa3cbc16c}, !- Handle
  HVACTemplate-Always 1 Default Schedule, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67fd0192-12e3-4e1f-95d0-4b35283250de}, !- Handle
  HVACTemplate-Always 1 Winter Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {340d9d3f-f8ed-46e8-a361-1c594d068997}, !- Handle
  HVACTemplate-Always 1 Summer Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7d39f69-ba8e-4852-a5dd-a8d7230e237e}, !- Handle
  Thermostat Schedule,                    !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  {34e1ccde-fa35-4017-9099-a00ca6943ff3}, !- Default Day Schedule Name
  {c1e063fa-6c67-492f-be35-db8ad920d0ee}, !- Summer Design Day Schedule Name
  {4dd0afd6-7d80-4733-9912-2f9d51f36296}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34e1ccde-fa35-4017-9099-a00ca6943ff3}, !- Handle
  Thermostat Schedule Default Schedule,   !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4dd0afd6-7d80-4733-9912-2f9d51f36296}, !- Handle
  Thermostat Schedule Winter Design Day,  !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1e063fa-6c67-492f-be35-db8ad920d0ee}, !- Handle
  Thermostat Schedule Summer Design Day,  !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a93a0808-b203-4c61-b285-73503c5ecbed}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {6800b3d6-6ffc-48d6-a368-545e6d8ab3c2}, !- Default Day Schedule Name
  {2b4a7ee3-2820-4451-866b-e89ad615e9b0}, !- Summer Design Day Schedule Name
  {b403c6fa-c2c6-40ac-9794-917acf8fd259}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6800b3d6-6ffc-48d6-a368-545e6d8ab3c2}, !- Handle
  BLDG_LIGHT_SCH Default Schedule,        !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b403c6fa-c2c6-40ac-9794-917acf8fd259}, !- Handle
  BLDG_LIGHT_SCH Winter Design Day,       !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b4a7ee3-2820-4451-866b-e89ad615e9b0}, !- Handle
  BLDG_LIGHT_SCH Summer Design Day,       !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {94d9cb47-f599-43da-9745-73f1e470f7ea}, !- Handle
  Deck_Temperature,                       !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  {4bc3ec57-3500-4a5c-a22a-e5ff006d3a55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bc3ec57-3500-4a5c-a22a-e5ff006d3a55}, !- Handle
  Deck_Temperature Default Schedule,      !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ca57a2c-696d-49fd-a413-a323392adaa7}, !- Handle
  Always_On 4,                            !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  {60c9ac82-2db2-4c79-a44e-72893d9668f3}, !- Default Day Schedule Name
  {eae530e9-ced1-4429-b01a-07dae7692202}, !- Summer Design Day Schedule Name
  {5c2fd660-5796-40c4-96c4-7efffdeccdec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60c9ac82-2db2-4c79-a44e-72893d9668f3}, !- Handle
  Always_On 4 Default Schedule,           !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c2fd660-5796-40c4-96c4-7efffdeccdec}, !- Handle
  Always_On 4 Winter Design Day,          !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eae530e9-ced1-4429-b01a-07dae7692202}, !- Handle
  Always_On 4 Summer Design Day,          !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f13042dd-6593-4143-a28a-23b77814e14c}, !- Handle
  Always_On 3,                            !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  {7369c539-e8c9-488b-98f2-69afbea9be09}, !- Default Day Schedule Name
  {349373c4-7bbd-447e-897e-1cc2f5101e43}, !- Summer Design Day Schedule Name
  {2d6479d4-bd13-4c5d-85f1-4ab40d69ea42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7369c539-e8c9-488b-98f2-69afbea9be09}, !- Handle
  Always_On 3 Default Schedule,           !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  3;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d6479d4-bd13-4c5d-85f1-4ab40d69ea42}, !- Handle
  Always_On 3 Winter Design Day,          !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  3;                                      !- Value Until Time 1

OS:Schedule:Day,
  {349373c4-7bbd-447e-897e-1cc2f5101e43}, !- Handle
  Always_On 3 Summer Design Day,          !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  3;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d54d4c8b-286c-41ac-846e-d6d1389fe0b5}, !- Handle
  ALWAYS_ON,                              !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {71305fcc-55fa-4c3b-86c5-a65ef7ccda0d}, !- Default Day Schedule Name
  {af235ba3-3851-4e99-847a-2740cbef38ee}, !- Summer Design Day Schedule Name
  {b4f8e822-f76e-42ef-81e5-c808c9a5f9da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71305fcc-55fa-4c3b-86c5-a65ef7ccda0d}, !- Handle
  ALWAYS_ON Default Schedule,             !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4f8e822-f76e-42ef-81e5-c808c9a5f9da}, !- Handle
  ALWAYS_ON Winter Design Day,            !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af235ba3-3851-4e99-847a-2740cbef38ee}, !- Handle
  ALWAYS_ON Summer Design Day,            !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf136e35-98d0-409b-8350-c760abcff35e}, !- Handle
  WALL_HEATER,                            !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {cb84301e-1dc1-4288-8a21-374667c0036e}, !- Default Day Schedule Name
  {3dfa0ced-ac21-470a-b4a1-32fe0f9c767b}, !- Summer Design Day Schedule Name
  {2503c54b-c167-4e07-8154-a69d7a76208c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb84301e-1dc1-4288-8a21-374667c0036e}, !- Handle
  WALL_HEATER Default Schedule,           !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2503c54b-c167-4e07-8154-a69d7a76208c}, !- Handle
  WALL_HEATER Winter Design Day,          !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dfa0ced-ac21-470a-b4a1-32fe0f9c767b}, !- Handle
  WALL_HEATER Summer Design Day,          !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5ac6a5f-9956-4e37-8d46-9fd7bede867b}, !- Handle
  Occupant Latent Schedule,               !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {8dc3417e-670a-408f-acdd-c0a45bcc5905}, !- Default Day Schedule Name
  {94b54be5-de29-47ad-9049-1644f77471ae}, !- Summer Design Day Schedule Name
  {61050ea0-6a44-4175-9b4b-38458addbeae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dc3417e-670a-408f-acdd-c0a45bcc5905}, !- Handle
  Occupant Latent Schedule Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.037,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {61050ea0-6a44-4175-9b4b-38458addbeae}, !- Handle
  Occupant Latent Schedule Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.037,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {94b54be5-de29-47ad-9049-1644f77471ae}, !- Handle
  Occupant Latent Schedule Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.037,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.11,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {a283527c-6087-405b-a7fb-26408d6d1fd0}, !- Handle
  Heating Schedule,                       !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  {39d7fcd1-5236-4684-bbcd-069f8a1cdde8}, !- Default Day Schedule Name
  {9ff7aded-aff7-4f8b-ad1f-fb3bd21cb7bf}, !- Summer Design Day Schedule Name
  {acd7c42b-7042-40c4-91b8-8b2f9ecb1fb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39d7fcd1-5236-4684-bbcd-069f8a1cdde8}, !- Handle
  Heating Schedule Default Schedule,      !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Day,
  {9ff7aded-aff7-4f8b-ad1f-fb3bd21cb7bf}, !- Handle
  Heating Schedule Summer Design Day,     !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {a8a48b24-1b2c-4385-926e-9198be0a23ef}, !- Handle
  Heating Schedule Rule 2,                !- Name
  {a283527c-6087-405b-a7fb-26408d6d1fd0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af721664-9539-4a6c-b266-53c7ff21476b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af721664-9539-4a6c-b266-53c7ff21476b}, !- Handle
  Heating Schedule Rule 2 Day Schedule,   !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Day,
  {acd7c42b-7042-40c4-91b8-8b2f9ecb1fb7}, !- Handle
  Heating Schedule Winter Design Day,     !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {b867e007-04bf-4475-9b93-55592ef6ffca}, !- Handle
  Heating Schedule Rule 4,                !- Name
  {a283527c-6087-405b-a7fb-26408d6d1fd0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4b48b28-f75b-4d84-8a69-ac04ab1cb7b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4b48b28-f75b-4d84-8a69-ac04ab1cb7b3}, !- Handle
  Heating Schedule Rule 1 Day Schedule,   !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {b6970ff6-7673-43b3-a764-c4195a733633}, !- Handle
  INFIL_SCH,                              !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {0b1bfd35-b014-4810-b31e-2dd8a31ff590}, !- Default Day Schedule Name
  {72f8896e-d585-40ff-a224-5189c2443870}, !- Summer Design Day Schedule Name
  {9e0a403d-1964-4a6d-99ee-d897508f7ac6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b1bfd35-b014-4810-b31e-2dd8a31ff590}, !- Handle
  INFIL_SCH Default Schedule,             !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9e0a403d-1964-4a6d-99ee-d897508f7ac6}, !- Handle
  INFIL_SCH Winter Design Day,            !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {72f8896e-d585-40ff-a224-5189c2443870}, !- Handle
  INFIL_SCH Summer Design Day,            !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {908dfa22-c635-4a33-9116-911fc0af3269}, !- Handle
  AvailabilityM_2,                        !- Name
  {721f1e6c-27e8-48bd-8767-e02b79ec3a6e}, !- Schedule Type Limits Name
  {08448580-60ee-4b26-8df8-13c2e30cc042}, !- Default Day Schedule Name
  {c64b737d-47d2-4cbf-9fbb-80bf40257acc}, !- Summer Design Day Schedule Name
  {bf5f0a06-d78c-46c2-b1f5-0a0645ae101d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08448580-60ee-4b26-8df8-13c2e30cc042}, !- Handle
  AvailabilityM_2 Default Schedule,       !- Name
  {721f1e6c-27e8-48bd-8767-e02b79ec3a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf5f0a06-d78c-46c2-b1f5-0a0645ae101d}, !- Handle
  AvailabilityM_2 Winter Design Day,      !- Name
  {721f1e6c-27e8-48bd-8767-e02b79ec3a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c64b737d-47d2-4cbf-9fbb-80bf40257acc}, !- Handle
  AvailabilityM_2 Summer Design Day,      !- Name
  {721f1e6c-27e8-48bd-8767-e02b79ec3a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6550b46f-cd53-4b20-935e-7ef976e70108}, !- Handle
  HVACTemplate-Always 18,                 !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  {c3aaa6aa-1e08-4490-b00b-b2ab02d328d6}, !- Default Day Schedule Name
  {6653c311-e9ed-4baa-898d-8cfdb15d5786}, !- Summer Design Day Schedule Name
  {218e08d9-7a3b-4d8c-b1c0-88f993121a5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3aaa6aa-1e08-4490-b00b-b2ab02d328d6}, !- Handle
  HVACTemplate-Always 18 Default Schedule, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {218e08d9-7a3b-4d8c-b1c0-88f993121a5f}, !- Handle
  HVACTemplate-Always 18 Winter Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6653c311-e9ed-4baa-898d-8cfdb15d5786}, !- Handle
  HVACTemplate-Always 18 Summer Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {530e0c61-d595-4bfa-94ae-8d19f459f025}, !- Handle
  HVACTemplate-Always 4,                  !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  {83a4bf26-1596-454f-8289-50ccf3479aa2}, !- Default Day Schedule Name
  {2c0ea465-4ac9-43ae-bec6-eefd0b7ee8a6}, !- Summer Design Day Schedule Name
  {781a7ef9-a401-4fe9-bdd3-4f55a03dd902}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83a4bf26-1596-454f-8289-50ccf3479aa2}, !- Handle
  HVACTemplate-Always 4 Default Schedule, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {781a7ef9-a401-4fe9-bdd3-4f55a03dd902}, !- Handle
  HVACTemplate-Always 4 Winter Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c0ea465-4ac9-43ae-bec6-eefd0b7ee8a6}, !- Handle
  HVACTemplate-Always 4 Summer Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2dc95d6-cb58-453d-86e4-882a3ab3419b}, !- Handle
  FanAvailSched,                          !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {032bd0e3-b194-4a2e-a773-c788259b02db}, !- Default Day Schedule Name
  {db0f5d1a-c433-4e49-94f9-10208b001eea}, !- Summer Design Day Schedule Name
  {9724c64b-bb40-4a4b-b9da-1761c1c89a8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {032bd0e3-b194-4a2e-a773-c788259b02db}, !- Handle
  FanAvailSched Default Schedule,         !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cbfbed29-30ad-430a-a83a-d253ce2e597e}, !- Handle
  FanAvailSched Rule 1,                   !- Name
  {c2dc95d6-cb58-453d-86e4-882a3ab3419b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8275855-47ae-4864-a522-544fdd6ef40c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8275855-47ae-4864-a522-544fdd6ef40c}, !- Handle
  FanAvailSched Rule 1 Day Schedule,      !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {db0f5d1a-c433-4e49-94f9-10208b001eea}, !- Handle
  FanAvailSched Summer Design Day,        !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9724c64b-bb40-4a4b-b9da-1761c1c89a8d}, !- Handle
  FanAvailSched Winter Design Day,        !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b83c6499-4559-48b8-958a-36f96ac6f04c}, !- Handle
  Always_On 2,                            !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  {59250162-a7aa-4aed-a974-28c01fb86cac}, !- Default Day Schedule Name
  {034aa8c6-144a-4c00-927f-2a859a018ab1}, !- Summer Design Day Schedule Name
  {12742b6a-0a0b-4452-8888-64c28e4dc86d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59250162-a7aa-4aed-a974-28c01fb86cac}, !- Handle
  Always_On 2 Default Schedule,           !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  2;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12742b6a-0a0b-4452-8888-64c28e4dc86d}, !- Handle
  Always_On 2 Winter Design Day,          !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  2;                                      !- Value Until Time 1

OS:Schedule:Day,
  {034aa8c6-144a-4c00-927f-2a859a018ab1}, !- Handle
  Always_On 2 Summer Design Day,          !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  2;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {609cc867-65ed-4f6e-8f7e-39fbb337a675}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {64c13ec6-e4cb-4f21-9d3e-af182f73ba35}, !- Default Day Schedule Name
  {cf685186-6f96-44fb-a7eb-567a28604299}, !- Summer Design Day Schedule Name
  {1d2d882d-2e61-4658-a067-ddafc36af7c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64c13ec6-e4cb-4f21-9d3e-af182f73ba35}, !- Handle
  BLDG_EQUIP_SCH Default Schedule,        !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d2d882d-2e61-4658-a067-ddafc36af7c9}, !- Handle
  BLDG_EQUIP_SCH Winter Design Day,       !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf685186-6f96-44fb-a7eb-567a28604299}, !- Handle
  BLDG_EQUIP_SCH Summer Design Day,       !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c43814f-1add-4d48-ab37-bd2e048f1151}, !- Handle
  HVACTemplate-Always Heating 20,         !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  {528788de-bad2-41ff-b9f4-cff5189c8010}, !- Default Day Schedule Name
  {560008d5-d10a-4cfb-adfa-464daa817a7e}, !- Summer Design Day Schedule Name
  {c48b1564-8b5c-476c-b786-936c24c41a85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {528788de-bad2-41ff-b9f4-cff5189c8010}, !- Handle
  HVACTemplate-Always Heating 20 Default Schedule, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c48b1564-8b5c-476c-b786-936c24c41a85}, !- Handle
  HVACTemplate-Always Heating 20 Winter Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {560008d5-d10a-4cfb-adfa-464daa817a7e}, !- Handle
  HVACTemplate-Always Heating 20 Summer Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {43c3a43a-a2ce-49bf-b0a3-bc492c26a3b6}, !- Handle
  New_BLDG_EQUIP_SCH 203,                 !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {26b468fc-814d-4333-b98b-909348406037}, !- Default Day Schedule Name
  {9f3433a9-c228-4fe0-a2ca-9e0b555c4447}, !- Summer Design Day Schedule Name
  {bd2d1afe-9e01-4ad2-aa4c-fbc24eb1f4e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26b468fc-814d-4333-b98b-909348406037}, !- Handle
  New_BLDG_EQUIP_SCH 203 Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd2d1afe-9e01-4ad2-aa4c-fbc24eb1f4e9}, !- Handle
  New_BLDG_EQUIP_SCH 203 Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f3433a9-c228-4fe0-a2ca-9e0b555c4447}, !- Handle
  New_BLDG_EQUIP_SCH 203 Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8525aa13-2220-425c-b793-13b7145b9dd7}, !- Handle
  ALWAYS_OFF,                             !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {81e8d853-7d19-478b-8b7a-3ddce6989888}, !- Default Day Schedule Name
  {7104cfe0-4877-40c9-bb87-40effc99ac77}, !- Summer Design Day Schedule Name
  {f2f8b09d-a0f3-41e1-8713-e390d15379bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81e8d853-7d19-478b-8b7a-3ddce6989888}, !- Handle
  ALWAYS_OFF Default Schedule,            !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2f8b09d-a0f3-41e1-8713-e390d15379bf}, !- Handle
  ALWAYS_OFF Winter Design Day,           !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7104cfe0-4877-40c9-bb87-40effc99ac77}, !- Handle
  ALWAYS_OFF Summer Design Day,           !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {712008c3-d674-40d0-8804-705632060bdb}, !- Handle
  New_BLDG_EQUIP_SCH_Up,                  !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {49035cf4-081d-456a-b103-73d14a4f1014}, !- Default Day Schedule Name
  {69d21bbd-95eb-4de9-b0eb-a5ef70eda450}, !- Summer Design Day Schedule Name
  {30132bfc-d92c-49a8-8080-d7115eacd424}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49035cf4-081d-456a-b103-73d14a4f1014}, !- Handle
  New_BLDG_EQUIP_SCH_Up Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22;                                   !- Value Until Time 15

OS:Schedule:Day,
  {30132bfc-d92c-49a8-8080-d7115eacd424}, !- Handle
  New_BLDG_EQUIP_SCH_Up Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22;                                   !- Value Until Time 15

OS:Schedule:Day,
  {69d21bbd-95eb-4de9-b0eb-a5ef70eda450}, !- Handle
  New_BLDG_EQUIP_SCH_Up Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22;                                   !- Value Until Time 15

OS:Schedule:Ruleset,
  {2acad941-ab8d-442f-ae50-5b63376007d8}, !- Handle
  AvailabilityM_1,                        !- Name
  {721f1e6c-27e8-48bd-8767-e02b79ec3a6e}, !- Schedule Type Limits Name
  {d3c26bc6-70c7-4305-9bdc-2d118a172423}, !- Default Day Schedule Name
  {d044eb83-e6b9-4716-96c1-295e6cd2891e}, !- Summer Design Day Schedule Name
  {0a912829-95ae-414b-b1b7-5b793d3d895d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3c26bc6-70c7-4305-9bdc-2d118a172423}, !- Handle
  AvailabilityM_1 Default Schedule,       !- Name
  {721f1e6c-27e8-48bd-8767-e02b79ec3a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a912829-95ae-414b-b1b7-5b793d3d895d}, !- Handle
  AvailabilityM_1 Winter Design Day,      !- Name
  {721f1e6c-27e8-48bd-8767-e02b79ec3a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d044eb83-e6b9-4716-96c1-295e6cd2891e}, !- Handle
  AvailabilityM_1 Summer Design Day,      !- Name
  {721f1e6c-27e8-48bd-8767-e02b79ec3a6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e286864f-d79f-48ab-8ed1-5147e362836d}, !- Handle
  BLDG_LIGHT_DownSt_SCH,                  !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {12380ed7-8c6d-495b-a0a5-ee64ed662c60}, !- Default Day Schedule Name
  {9138909c-0ffe-453f-90a8-e99fc1ea8b76}, !- Summer Design Day Schedule Name
  {77f06071-92a2-4d07-bda0-5188ab729716}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12380ed7-8c6d-495b-a0a5-ee64ed662c60}, !- Handle
  BLDG_LIGHT_DownSt_SCH Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.28,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.99,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.99,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.99,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.99,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.28,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28;                                   !- Value Until Time 11

OS:Schedule:Day,
  {77f06071-92a2-4d07-bda0-5188ab729716}, !- Handle
  BLDG_LIGHT_DownSt_SCH Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.28,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.99,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.99,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.99,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.99,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.28,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28;                                   !- Value Until Time 11

OS:Schedule:Day,
  {9138909c-0ffe-453f-90a8-e99fc1ea8b76}, !- Handle
  BLDG_LIGHT_DownSt_SCH Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.28,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.99,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.99,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.99,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.99,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.28,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28;                                   !- Value Until Time 11

OS:Schedule:Ruleset,
  {c09b1d52-1620-4e25-ae74-b75fa1609a80}, !- Handle
  New_BLDG_EQUIP_SCH_Down,                !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {56de004e-0281-4e1f-b151-e2368690fb36}, !- Default Day Schedule Name
  {77312dce-dfc4-4f9f-bad2-72d038d810f2}, !- Summer Design Day Schedule Name
  {4109d3ba-1f33-4634-8687-30bb674c1c6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56de004e-0281-4e1f-b151-e2368690fb36}, !- Handle
  New_BLDG_EQUIP_SCH_Down Default Schedule, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2;                                    !- Value Until Time 15

OS:Schedule:Day,
  {4109d3ba-1f33-4634-8687-30bb674c1c6c}, !- Handle
  New_BLDG_EQUIP_SCH_Down Winter Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2;                                    !- Value Until Time 15

OS:Schedule:Day,
  {77312dce-dfc4-4f9f-bad2-72d038d810f2}, !- Handle
  New_BLDG_EQUIP_SCH_Down Summer Design Day, !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2;                                    !- Value Until Time 15

OS:Schedule:Ruleset,
  {e8971bdd-c325-474c-b544-f8d16c542305}, !- Handle
  Always_On 1,                            !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  {feaf003f-6016-4cfc-a203-58025fb9f0b8}, !- Default Day Schedule Name
  {2dac6417-7abe-4fe9-97ab-acd1f9b22dd3}, !- Summer Design Day Schedule Name
  {ab58c01f-6486-49a8-a6af-41ab82909fbc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {feaf003f-6016-4cfc-a203-58025fb9f0b8}, !- Handle
  Always_On 1 Default Schedule,           !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab58c01f-6486-49a8-a6af-41ab82909fbc}, !- Handle
  Always_On 1 Winter Design Day,          !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2dac6417-7abe-4fe9-97ab-acd1f9b22dd3}, !- Handle
  Always_On 1 Summer Design Day,          !- Name
  {22a03372-dca8-4eca-93aa-500b3f84b0e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {49b98229-28da-4719-a83e-e1564fb5fad2}, !- Handle
  Cooling Schedule,                       !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  {8ab3f12e-345c-4c66-8333-aa00ef750db8}, !- Default Day Schedule Name
  {81eff85b-bb90-4f7d-92af-966b4f4958b2}, !- Summer Design Day Schedule Name
  {2fc431c0-e166-4d42-8eac-ba656a3b34ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ab3f12e-345c-4c66-8333-aa00ef750db8}, !- Handle
  Cooling Schedule Default Schedule,      !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {81eff85b-bb90-4f7d-92af-966b4f4958b2}, !- Handle
  Cooling Schedule Summer Design Day,     !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7a7684dd-af1a-44dc-9926-9f15057ca8a1}, !- Handle
  Cooling Schedule Rule 2,                !- Name
  {49b98229-28da-4719-a83e-e1564fb5fad2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1cb1b76-573a-4ca5-b596-df70d5206578}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1cb1b76-573a-4ca5-b596-df70d5206578}, !- Handle
  Cooling Schedule Rule 2 Day Schedule,   !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2fc431c0-e166-4d42-8eac-ba656a3b34ba}, !- Handle
  Cooling Schedule Winter Design Day,     !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b9b6a781-e86c-434b-9b9b-844509358c6d}, !- Handle
  Cooling Schedule Rule 4,                !- Name
  {49b98229-28da-4719-a83e-e1564fb5fad2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {095eaa98-0df0-4659-b112-048f7fa2da4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {095eaa98-0df0-4659-b112-048f7fa2da4f}, !- Handle
  Cooling Schedule Rule 1 Day Schedule,   !- Name
  {dbf3aaa7-483c-4d06-9f4e-5b6321805096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {7214a781-bb0f-472b-8929-41f8d2d489fc}, !- Handle
  HVACTemplate-Always Cooling 13.89.,     !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  {e4663c2b-7ae1-4462-b622-5ae94246beaa}, !- Default Day Schedule Name
  {e21c8939-b2a2-4848-b3d4-fe7357a21b7f}, !- Summer Design Day Schedule Name
  {8f3a0d38-f0d6-426c-add0-fb307b35d10d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4663c2b-7ae1-4462-b622-5ae94246beaa}, !- Handle
  HVACTemplate-Always Cooling 13.89. Default Schedule, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {8f3a0d38-f0d6-426c-add0-fb307b35d10d}, !- Handle
  HVACTemplate-Always Cooling 13.89. Winter Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {e21c8939-b2a2-4848-b3d4-fe7357a21b7f}, !- Handle
  HVACTemplate-Always Cooling 13.89. Summer Design Day, !- Name
  {2b24d05a-58b4-4760-a218-f14d6a9b7984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {522585f5-6cdf-402f-a7f5-f4d57efce316}, !- Handle
  BLDG_LIGHT_Upst_SCH,                    !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  {f8b5044e-0508-4759-8d57-a56708ba0e63}, !- Default Day Schedule Name
  {9a3894bd-0f14-4096-985d-ca1fb6969f7b}, !- Summer Design Day Schedule Name
  {588637e6-ff84-4b7a-ba05-f9d760f43111}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8b5044e-0508-4759-8d57-a56708ba0e63}, !- Handle
  BLDG_LIGHT_Upst_SCH Default Schedule,   !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15;                                   !- Value Until Time 11

OS:Schedule:Day,
  {588637e6-ff84-4b7a-ba05-f9d760f43111}, !- Handle
  BLDG_LIGHT_Upst_SCH Winter Design Day,  !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15;                                   !- Value Until Time 11

OS:Schedule:Day,
  {9a3894bd-0f14-4096-985d-ca1fb6969f7b}, !- Handle
  BLDG_LIGHT_Upst_SCH Summer Design Day,  !- Name
  {8fad75d8-a002-4cca-b9ac-863d8f49397b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15;                                   !- Value Until Time 11

OS:Schedule:Constant,
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Handle
  Always On Discrete,                     !- Name
  {ec93daf1-3d34-4c2c-a3fb-538a38f6e3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ec93daf1-3d34-4c2c-a3fb-538a38f6e3fa}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {31da95a8-3f7f-4f6e-a7a6-31c3ac375a37}, !- Handle
  RoofTop,                                !- Name
  ,                                       !- Controller List Name
  {31a2bac5-7bf1-4a28-8aba-0f4ddef29882}, !- Availability Schedule
  {25883e61-2cfb-459a-91f9-6fe784d68987}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e2fc7e1-4f76-4ef9-b0a1-5bc48d7242ff}, !- Supply Side Inlet Node Name
  {da7f9784-ea88-4c16-9601-aeb57b32f8c8}, !- Demand Side Outlet Node Name
  {4fe5b8e1-b082-431c-ab02-7956af9a63f2}, !- Demand Side Inlet Node A
  {b4e18d70-bebb-494a-9c1a-96c9c53f5801}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3148db5c-979f-4257-b157-4bc2953fce85}, !- Demand Mixer Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {47a5a503-fa0e-4304-ba2d-f75ff7244cf5}, !- Handle
  Node 1,                                 !- Name
  {5e2fc7e1-4f76-4ef9-b0a1-5bc48d7242ff}, !- Inlet Port
  {785055d1-a4c9-42cd-b4ec-4c372f5673f1}; !- Outlet Port

OS:Node,
  {ffd479e4-9af6-4d32-a463-50a40abf4230}, !- Handle
  RoofTop Supply Fan Outlet,              !- Name
  {6d39c0d7-e1b3-4968-8f98-b73d28a032f0}, !- Inlet Port
  {b4e18d70-bebb-494a-9c1a-96c9c53f5801}; !- Outlet Port

OS:Connection,
  {5e2fc7e1-4f76-4ef9-b0a1-5bc48d7242ff}, !- Handle
  {920ed1ea-6307-49b4-8314-5f37854afebf}, !- Name
  {31da95a8-3f7f-4f6e-a7a6-31c3ac375a37}, !- Source Object
  8,                                      !- Outlet Port
  {47a5a503-fa0e-4304-ba2d-f75ff7244cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e18d70-bebb-494a-9c1a-96c9c53f5801}, !- Handle
  {37d5d4b6-5bab-4007-b030-7653b7089416}, !- Name
  {ffd479e4-9af6-4d32-a463-50a40abf4230}, !- Source Object
  3,                                      !- Outlet Port
  {31da95a8-3f7f-4f6e-a7a6-31c3ac375a37}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {27ffb85a-7bae-4de9-a880-e4008699b89b}, !- Handle
  Node 3,                                 !- Name
  {4fe5b8e1-b082-431c-ab02-7956af9a63f2}, !- Inlet Port
  {26767f7a-6c4e-4bad-9795-00392b05adb3}; !- Outlet Port

OS:Node,
  {3cf79596-b6b1-4804-87e9-0353c32a67a4}, !- Handle
  Node 4,                                 !- Name
  {445acf79-d396-4ead-bc20-4e6960dea864}, !- Inlet Port
  {da7f9784-ea88-4c16-9601-aeb57b32f8c8}; !- Outlet Port

OS:Node,
  {28858fae-0d06-4100-b922-58d0fde9443c}, !- Handle
  Room 102 Supply Inlet,                  !- Name
  {6873073d-5e7c-462e-afa6-a3df2bcde625}, !- Inlet Port
  {c03a222d-cc95-4569-978b-7ca041314cf1}; !- Outlet Port

OS:Connection,
  {4fe5b8e1-b082-431c-ab02-7956af9a63f2}, !- Handle
  {e7d68c01-8af4-4f72-ac99-349f118aaf94}, !- Name
  {31da95a8-3f7f-4f6e-a7a6-31c3ac375a37}, !- Source Object
  10,                                     !- Outlet Port
  {27ffb85a-7bae-4de9-a880-e4008699b89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7f9784-ea88-4c16-9601-aeb57b32f8c8}, !- Handle
  {c4cc786c-0a03-4bb2-953b-aa5e95d28bec}, !- Name
  {3cf79596-b6b1-4804-87e9-0353c32a67a4}, !- Source Object
  3,                                      !- Outlet Port
  {31da95a8-3f7f-4f6e-a7a6-31c3ac375a37}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {26767f7a-6c4e-4bad-9795-00392b05adb3}, !- Inlet Node Name
  {99d74350-61ce-4c81-8fa8-3abb03383d99}, !- Outlet Node Name 1
  {dd9c0d0e-7e45-4f13-9861-f5eb48bcb489}, !- Outlet Node Name 2
  {ffc76716-790f-44a3-94ce-8299f9f2a092}, !- Outlet Node Name 3
  {3f112f9f-2f26-496e-89da-1dcd64bb2d79}, !- Outlet Node Name 4
  {bca1ac65-dd8e-4b06-aa2d-cd0089e5f896}, !- Outlet Node Name 5
  {5c0113f7-7b9a-4a07-adc4-69324ab19a37}, !- Outlet Node Name 6
  {238ec1d7-0d52-4d83-b84b-2d0ff00919bf}, !- Outlet Node Name 7
  {0fb3c5c7-499c-46e6-b30e-2f8e5902be7c}, !- Outlet Node Name 8
  {09dd5edd-8d95-4054-8265-5238ca782e10}, !- Outlet Node Name 9
  {003dbef2-8107-46ae-b519-cd987cc2f28f}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {3148db5c-979f-4257-b157-4bc2953fce85}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {445acf79-d396-4ead-bc20-4e6960dea864}, !- Outlet Node Name
  {3e5bf955-8836-4b0a-b33d-6a60945187fe}, !- Inlet Node Name 1
  {18f4f1ed-44b0-4b44-aa21-2e738c575464}, !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ,                                       !- Inlet Node Name 4
  ,                                       !- Inlet Node Name 5
  ,                                       !- Inlet Node Name 6
  ,                                       !- Inlet Node Name 7
  ,                                       !- Inlet Node Name 8
  ,                                       !- Inlet Node Name 9
  ;                                       !- Inlet Node Name 10

OS:Connection,
  {26767f7a-6c4e-4bad-9795-00392b05adb3}, !- Handle
  {d10c08ea-e30d-4d2e-b79e-9164936e9a14}, !- Name
  {27ffb85a-7bae-4de9-a880-e4008699b89b}, !- Source Object
  3,                                      !- Outlet Port
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445acf79-d396-4ead-bc20-4e6960dea864}, !- Handle
  {00a28ac1-9672-4097-9756-0e6a8b036bb2}, !- Name
  {3148db5c-979f-4257-b157-4bc2953fce85}, !- Source Object
  2,                                      !- Outlet Port
  {3cf79596-b6b1-4804-87e9-0353c32a67a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ca0fa41-a3c5-4cde-9f6f-3d742f5ea47a}, !- Handle
  {31da95a8-3f7f-4f6e-a7a6-31c3ac375a37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0,                                      !- Design Outdoor Air Flow Rate {m3/s}
  0.9,                                    !- Minimum System Air Flow Ratio
  2,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.4444444444444,                       !- Central Cooling Design Supply Air Temperature {C}
  43.3,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  Flow/System,                            !- Cooling Design Air Flow Method
  1.6518160512,                           !- Cooling Design Air Flow Rate {m3/s}
  Flow/System,                            !- Heating Design Air Flow Method
  1.51023181824,                          !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {25883e61-2cfb-459a-91f9-6fe784d68987}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6c3cb93a-05f4-4efe-b23d-7be4d4491de3}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {6c3cb93a-05f4-4efe-b23d-7be4d4491de3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1.38888888888889,                       !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1137aae5-c0f0-4234-8811-bbee1bd5d8f4}, !- Control Zone or Zone List Name
  {d2564a3c-93e9-482a-83ec-32550cf26c2d}, !- Cooling Control Zone or Zone List Name
  {ea0251a4-6d5b-465f-ab38-2597e6a17b47}, !- Heating Control Zone or Zone List Name
  {294dd241-3464-46d9-a276-4815db8df978}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1137aae5-c0f0-4234-8811-bbee1bd5d8f4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d2564a3c-93e9-482a-83ec-32550cf26c2d}, !- Handle
  {c401d537-f3e9-4e34-bf70-511d625b1346}; !- Name

OS:ModelObjectList,
  {ea0251a4-6d5b-465f-ab38-2597e6a17b47}, !- Handle
  {49a6e278-0f26-44d4-a7e3-fb56cf5f1dce}; !- Name

OS:ModelObjectList,
  {294dd241-3464-46d9-a276-4815db8df978}, !- Handle
  {68495cc2-8f3a-4942-bf53-8ff4f9511760}; !- Name

OS:Fan:VariableVolume,
  {78140eb5-9774-43bb-8fa8-6f7998dfb8ac}, !- Handle
  RoofTop Supply Fan,                     !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  0.9,                                    !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  2.35973721600001,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.330891789824,                         !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.2823,                                 !- Fan Power Coefficient 1
  -0.6037,                                !- Fan Power Coefficient 2
  4.0033,                                 !- Fan Power Coefficient 3
  -3.8509,                                !- Fan Power Coefficient 4
  1.1559,                                 !- Fan Power Coefficient 5
  {d7b48f5a-afb1-4e30-846e-ba74d2672137}, !- Air Inlet Node Name
  {6d39c0d7-e1b3-4968-8f98-b73d28a032f0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {ebb756f0-7188-48df-b5d5-c55d76a275ba}, !- Handle
  Always Off Discrete,                    !- Name
  {3e8e245f-e6a7-4236-a8b9-f5e60e508654}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {3e8e245f-e6a7-4236-a8b9-f5e60e508654}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {206a177b-4727-4ebc-baa5-1c5ca117318b}, !- Handle
  RoofTop HeatingCoil,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  35755,                                  !- Nominal Capacity {W}
  {8bbc36eb-4d7e-4323-9755-236efde4caed}, !- Air Inlet Node Name
  {8a7f4b3a-ac10-4883-8cf8-7cd6ca564f46}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {711cf835-86ab-4f20-b171-6269dbb35620}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:CoilPerformance:DX:Cooling,
  {a20a9a94-98ae-4bc1-b55e-a7925dceef03}, !- Handle
  Field Data Stage 1,                     !- Name
  43960.66,                               !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  2.97,                                   !- Gross Rated Cooling COP {W/W}
  2.36,                                   !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  {10a4d98a-c849-11e7-abc4-cec278b6b50a}, !- Total Cooling Capacity Function of Temperature Curve
  {ec50f94c-c848-11e7-abc4-cec278b6b50a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {28f5279c-c849-11e7-abc4-cec278b6b50a}, !- Energy Input Ratio Function of Temperature Curve
  {06d71dbe-c849-11e7-abc4-cec278b6b50a}, !- Energy Input Ratio Function of Flow Fraction Curve
  {d2ec839a-c848-11e7-abc4-cec278b6b50a}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:CoilPerformance:DX:Cooling,
  {5fabe602-80db-4a6e-b018-4c13564aec7e}, !- Handle
  Field Data Stage 1&2,                   !- Name
  43960.66,                               !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  2.97,                                   !- Gross Rated Cooling COP {W/W}
  2.36,                                   !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  {19bd3bac-c849-11e7-abc4-cec278b6b50a}, !- Total Cooling Capacity Function of Temperature Curve
  {216ef458-c849-11e7-abc4-cec278b6b50a}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {f7933b08-c848-11e7-abc4-cec278b6b50a}, !- Energy Input Ratio Function of Temperature Curve
  {3135634a-c849-11e7-abc4-cec278b6b50a}, !- Energy Input Ratio Function of Flow Fraction Curve
  {d2ec839a-c848-11e7-abc4-cec278b6b50a}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  {65afb58b-6e2e-4cfc-9c42-a51fcb1e9161}, !- Handle
  RoofTop Cooling Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule
  {d76f2789-da6d-497e-a300-27d1f6c433e8}, !- Air Inlet Node Name
  {cd6c1c7e-1cd5-4b71-ba49-1e2d21b9dccd}, !- Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                                      !- Number of Capacity Stages
  0,                                      !- Number of Enhanced Dehumidification Modes
  {a20a9a94-98ae-4bc1-b55e-a7925dceef03}, !- Normal Mode Stage 1 Coil Performance
  {5fabe602-80db-4a6e-b018-4c13564aec7e}, !- Normal Mode Stage 1 Plus 2 Coil Performance
  ,                                       !- Dehumidification Mode 1 Stage 1 Coil Performance
  ,                                       !- Dehumidification Mode 1 Stage 1 Plus 2 Coil Performance
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule

OS:Curve:Biquadratic,
  {3bd6a7ac-b5ec-4b33-86b7-6783aa3d9608}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-05,                           !- Coefficient5 y**2
  -6.31169e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5f5a8ecb-b208-437c-82c6-184d0af3f398}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d374dfb7-4001-467c-b271-0ace2f53e291}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.0004851,                              !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {457e82a7-c708-458a-b0ef-5de20a38caa7}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ad413ba8-8ba5-4618-8337-b4faf367556f}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoilPerformance:DX:Cooling,
  {414e27ce-a2a6-4905-ac95-b490104f3c5e}, !- Handle
  Coil Performance DX Cooling 1,          !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  {3bd6a7ac-b5ec-4b33-86b7-6783aa3d9608}, !- Total Cooling Capacity Function of Temperature Curve
  {5f5a8ecb-b208-437c-82c6-184d0af3f398}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {d374dfb7-4001-467c-b271-0ace2f53e291}, !- Energy Input Ratio Function of Temperature Curve
  {457e82a7-c708-458a-b0ef-5de20a38caa7}, !- Energy Input Ratio Function of Flow Fraction Curve
  {ad413ba8-8ba5-4618-8337-b4faf367556f}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {df11f17f-d36d-4323-ad99-c704041fd80d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-05,                           !- Coefficient5 y**2
  -6.31169e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {48086d9a-7226-408a-b1f6-5aa1d075bfca}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d1b46d4-9483-4695-b453-0177eb320b2c}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.0004851,                              !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {17a61da1-eaaf-4a73-b93f-179c163b2d08}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9deb7f3-c840-4634-9a87-44bf74ed9574}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoilPerformance:DX:Cooling,
  {27636056-07af-423a-a235-ba4d1271b360}, !- Handle
  Coil Performance DX Cooling 2,          !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  {df11f17f-d36d-4323-ad99-c704041fd80d}, !- Total Cooling Capacity Function of Temperature Curve
  {48086d9a-7226-408a-b1f6-5aa1d075bfca}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {0d1b46d4-9483-4695-b453-0177eb320b2c}, !- Energy Input Ratio Function of Temperature Curve
  {17a61da1-eaaf-4a73-b93f-179c163b2d08}, !- Energy Input Ratio Function of Flow Fraction Curve
  {e9deb7f3-c840-4634-9a87-44bf74ed9574}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {94603c94-3777-47a1-b91f-21ed66536046}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.596779741,                            !- Coefficient1 Constant
  0.034216637,                            !- Coefficient2 x
  0.000113924,                            !- Coefficient3 x**2
  -0.00375859,                            !- Coefficient4 y
  -9.17495e-05,                           !- Coefficient5 y**2
  -8.98373e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {51cfa8f0-65bc-4ce6-8663-332f82d99e9f}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d71af6fc-6465-432e-a2f4-5337e0730c02}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.435347586,                            !- Coefficient1 Constant
  0.004015641,                            !- Coefficient2 x
  0.000604235,                            !- Coefficient3 x**2
  0.015824043,                            !- Coefficient4 y
  0.000747287,                            !- Coefficient5 y**2
  -0.001779745,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a2c79fa3-9505-400f-9c26-039821e2a26e}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7c8d99ce-5867-4a95-adcc-f3df61639643}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoilPerformance:DX:Cooling,
  {9ff7deff-c75f-458b-aeca-38d08fdaebe5}, !- Handle
  Coil Performance DX Cooling 3,          !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  2.7,                                    !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  {94603c94-3777-47a1-b91f-21ed66536046}, !- Total Cooling Capacity Function of Temperature Curve
  {51cfa8f0-65bc-4ce6-8663-332f82d99e9f}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {d71af6fc-6465-432e-a2f4-5337e0730c02}, !- Energy Input Ratio Function of Temperature Curve
  {a2c79fa3-9505-400f-9c26-039821e2a26e}, !- Energy Input Ratio Function of Flow Fraction Curve
  {7c8d99ce-5867-4a95-adcc-f3df61639643}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2ee06503-0371-4ea1-a272-cacfd3de5be8}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.596779741,                            !- Coefficient1 Constant
  0.034216637,                            !- Coefficient2 x
  0.000113924,                            !- Coefficient3 x**2
  -0.00375859,                            !- Coefficient4 y
  -9.17495e-05,                           !- Coefficient5 y**2
  -8.98373e-05,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fc305632-2b78-4421-9380-37b5a3fc7659}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb28b0e6-23da-428c-a00e-4ac0c52aafe2}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.435347586,                            !- Coefficient1 Constant
  0.004015641,                            !- Coefficient2 x
  0.000604235,                            !- Coefficient3 x**2
  0.015824043,                            !- Coefficient4 y
  0.000747287,                            !- Coefficient5 y**2
  -0.001779745,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ee10b732-0456-48e5-9730-3c5ed965050c}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {74e3d69f-5f0b-49e2-883e-e03151ee1a23}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoilPerformance:DX:Cooling,
  {08118544-6ca2-41db-ac1a-ca2228c1833b}, !- Handle
  Coil Performance DX Cooling 4,          !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  2.7,                                    !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  {2ee06503-0371-4ea1-a272-cacfd3de5be8}, !- Total Cooling Capacity Function of Temperature Curve
  {fc305632-2b78-4421-9380-37b5a3fc7659}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {eb28b0e6-23da-428c-a00e-4ac0c52aafe2}, !- Energy Input Ratio Function of Temperature Curve
  {ee10b732-0456-48e5-9730-3c5ed965050c}, !- Energy Input Ratio Function of Flow Fraction Curve
  {74e3d69f-5f0b-49e2-883e-e03151ee1a23}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve
  ;                                       !- Sensible Heat Ratio Function of Flow Fraction Curve

OS:Controller:OutdoorAir,
  {5bf0ae72-5f51-4495-869f-d716320d0389}, !- Handle
  RoofTop OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3a556306-f13e-4ce2-8eec-a241a56bf366}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3a556306-f13e-4ce2-8eec-a241a56bf366}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ed1d0d1-0d48-4939-8269-2987f0674aa8}, !- Handle
  RooTop OA System,                       !- Name
  {5bf0ae72-5f51-4495-869f-d716320d0389}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5a7cfe7-b5eb-4738-a221-3255ed4d4f2d}, !- Mixed Air Node Name
  {d7b7fb51-5a38-459a-a967-05ef69d234c3}, !- Outdoor Air Stream Node Name
  {551030c7-deb8-422c-a674-afbe908558c8}, !- Relief Air Stream Node Name
  {785055d1-a4c9-42cd-b4ec-4c372f5673f1}; !- Return Air Stream Node Name

OS:Node,
  {e5d5e4e2-9541-434b-8061-3409d0f64015}, !- Handle
  Node 6,                                 !- Name
  ,                                       !- Inlet Port
  {d7b7fb51-5a38-459a-a967-05ef69d234c3}; !- Outlet Port

OS:Connection,
  {d7b7fb51-5a38-459a-a967-05ef69d234c3}, !- Handle
  {ac3fe6f8-990d-49f0-9bc4-2f5ef7924d48}, !- Name
  {e5d5e4e2-9541-434b-8061-3409d0f64015}, !- Source Object
  3,                                      !- Outlet Port
  {2ed1d0d1-0d48-4939-8269-2987f0674aa8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c3db4107-f8a7-4a58-aa2b-f720201574bb}, !- Handle
  Node 7,                                 !- Name
  {551030c7-deb8-422c-a674-afbe908558c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {551030c7-deb8-422c-a674-afbe908558c8}, !- Handle
  {64dd9130-0e22-4316-b0dc-92568d0c203b}, !- Name
  {2ed1d0d1-0d48-4939-8269-2987f0674aa8}, !- Source Object
  7,                                      !- Outlet Port
  {c3db4107-f8a7-4a58-aa2b-f720201574bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d39c0d7-e1b3-4968-8f98-b73d28a032f0}, !- Handle
  {cf968cf1-6de1-457b-abe4-aa91f6a7f1f0}, !- Name
  {78140eb5-9774-43bb-8fa8-6f7998dfb8ac}, !- Source Object
  17,                                     !- Outlet Port
  {ffd479e4-9af6-4d32-a463-50a40abf4230}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be28e325-22b4-4086-a0f9-e95bc9db5592}, !- Handle
  RoofTop Heating Coil Outlet,            !- Name
  {8a7f4b3a-ac10-4883-8cf8-7cd6ca564f46}, !- Inlet Port
  {d7b48f5a-afb1-4e30-846e-ba74d2672137}; !- Outlet Port

OS:Connection,
  {8a7f4b3a-ac10-4883-8cf8-7cd6ca564f46}, !- Handle
  {16d78daa-e99b-4e57-a1c8-85e412757b8d}, !- Name
  {206a177b-4727-4ebc-baa5-1c5ca117318b}, !- Source Object
  6,                                      !- Outlet Port
  {be28e325-22b4-4086-a0f9-e95bc9db5592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b48f5a-afb1-4e30-846e-ba74d2672137}, !- Handle
  {3418f551-ce33-42b4-a611-dbf8ef5e8c8f}, !- Name
  {be28e325-22b4-4086-a0f9-e95bc9db5592}, !- Source Object
  3,                                      !- Outlet Port
  {78140eb5-9774-43bb-8fa8-6f7998dfb8ac}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ad2cbbe3-1ac1-4999-8150-0b4d36660ee9}, !- Handle
  RoofTop Cooling Coil Outlet,            !- Name
  {cd6c1c7e-1cd5-4b71-ba49-1e2d21b9dccd}, !- Inlet Port
  {8bbc36eb-4d7e-4323-9755-236efde4caed}; !- Outlet Port

OS:Connection,
  {cd6c1c7e-1cd5-4b71-ba49-1e2d21b9dccd}, !- Handle
  {62b9cba8-aac5-4f3f-a1ef-55aa959429f4}, !- Name
  {65afb58b-6e2e-4cfc-9c42-a51fcb1e9161}, !- Source Object
  4,                                      !- Outlet Port
  {ad2cbbe3-1ac1-4999-8150-0b4d36660ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bbc36eb-4d7e-4323-9755-236efde4caed}, !- Handle
  {4a4a2a07-bb78-4892-8a09-7c98c885044c}, !- Name
  {ad2cbbe3-1ac1-4999-8150-0b4d36660ee9}, !- Source Object
  3,                                      !- Outlet Port
  {206a177b-4727-4ebc-baa5-1c5ca117318b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0cc30474-e2bf-4c11-8afb-13b24977da78}, !- Handle
  RoofTop Mixed Air Outlet,               !- Name
  {a5a7cfe7-b5eb-4738-a221-3255ed4d4f2d}, !- Inlet Port
  {d76f2789-da6d-497e-a300-27d1f6c433e8}; !- Outlet Port

OS:Connection,
  {785055d1-a4c9-42cd-b4ec-4c372f5673f1}, !- Handle
  {e4e488b1-340a-42d2-8f1a-06a931d74d7a}, !- Name
  {47a5a503-fa0e-4304-ba2d-f75ff7244cf5}, !- Source Object
  3,                                      !- Outlet Port
  {2ed1d0d1-0d48-4939-8269-2987f0674aa8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5a7cfe7-b5eb-4738-a221-3255ed4d4f2d}, !- Handle
  {84420fa7-1cf5-48c4-b00c-3899ec57ca42}, !- Name
  {2ed1d0d1-0d48-4939-8269-2987f0674aa8}, !- Source Object
  5,                                      !- Outlet Port
  {0cc30474-e2bf-4c11-8afb-13b24977da78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76f2789-da6d-497e-a300-27d1f6c433e8}, !- Handle
  {5f542126-6eea-43a0-a2b4-267d932c656f}, !- Name
  {0cc30474-e2bf-4c11-8afb-13b24977da78}, !- Source Object
  3,                                      !- Outlet Port
  {65afb58b-6e2e-4cfc-9c42-a51fcb1e9161}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {901260b3-beca-4bf9-8036-4f1e759dffd3}, !- Handle
  Room 102 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4a612b0-1973-429d-a348-0e2e278f8e5f}, !- Handle
  Room 102 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {72bc8bcb-2341-48f0-9742-5d36c24bb424}, !- Air Inlet Node Name
  0.132145284096,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0462482303,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {901260b3-beca-4bf9-8036-4f1e759dffd3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6873073d-5e7c-462e-afa6-a3df2bcde625}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00290034392032694,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aeb5db1e-5044-47a0-a690-112c5c56b09b}, !- Handle
  Node 2,                                 !- Name
  {19eddc9a-6f1e-4701-ac5c-a1e311279946}, !- Inlet Port
  {2bf91f4d-cb67-409f-9696-eaf4d22fc396}; !- Outlet Port

OS:Connection,
  {c03a222d-cc95-4569-978b-7ca041314cf1}, !- Handle
  {96be8fdd-6840-4ae4-9d42-0259676225d8}, !- Name
  {28858fae-0d06-4100-b922-58d0fde9443c}, !- Source Object
  3,                                      !- Outlet Port
  {c928bab4-23e7-454c-849b-f9acb58272a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19eddc9a-6f1e-4701-ac5c-a1e311279946}, !- Handle
  {b1f3feea-5909-4bf5-8399-0b23128e6fde}, !- Name
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Source Object
  12,                                     !- Outlet Port
  {aeb5db1e-5044-47a0-a690-112c5c56b09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19a8f6c8-81f1-42e9-830b-4e07c81a4c99}, !- Handle
  Node 8,                                 !- Name
  {99d74350-61ce-4c81-8fa8-3abb03383d99}, !- Inlet Port
  {72bc8bcb-2341-48f0-9742-5d36c24bb424}; !- Outlet Port

OS:Connection,
  {99d74350-61ce-4c81-8fa8-3abb03383d99}, !- Handle
  {c3be2c15-27b2-43db-b33d-97d3f8da6a72}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  3,                                      !- Outlet Port
  {19a8f6c8-81f1-42e9-830b-4e07c81a4c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bc8bcb-2341-48f0-9742-5d36c24bb424}, !- Handle
  {ceeb888d-3153-4fa6-a23d-9a3d351206f5}, !- Name
  {19a8f6c8-81f1-42e9-830b-4e07c81a4c99}, !- Source Object
  3,                                      !- Outlet Port
  {f4a612b0-1973-429d-a348-0e2e278f8e5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6873073d-5e7c-462e-afa6-a3df2bcde625}, !- Handle
  {45791ead-f2c3-4db1-928a-8912611f596e}, !- Name
  {f4a612b0-1973-429d-a348-0e2e278f8e5f}, !- Source Object
  12,                                     !- Outlet Port
  {28858fae-0d06-4100-b922-58d0fde9443c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8cb3dc7e-b1f0-4fff-a911-334e84fbeeb7}, !- Handle
  Room 103 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1000.00000121572,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f423e2cd-8748-4fcd-856d-6a239c083af2}, !- Handle
  Room 103 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {bd90b026-cc3f-4283-a2b3-28fcee130bfe}, !- Air Inlet Node Name
  0.18877897728,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.04247286456,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8cb3dc7e-b1f0-4fff-a911-334e84fbeeb7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f08d5607-f46a-49c0-9bff-8eddb8c86a83}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00186263783765684,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a92fde0-03dc-43df-81e0-adee47085436}, !- Handle
  Room 103 Supply Inlet,                  !- Name
  {f08d5607-f46a-49c0-9bff-8eddb8c86a83}, !- Inlet Port
  {b6ea8cf7-a078-4a3c-8a73-a49f829b80b0}; !- Outlet Port

OS:Node,
  {c55d8362-9054-4cb9-b6f9-6843c633f9b5}, !- Handle
  Node 9,                                 !- Name
  {c689ddb9-89a8-4712-893e-08e2658affca}, !- Inlet Port
  {6b5d4168-a743-4e60-8272-75059cbfe390}; !- Outlet Port

OS:Connection,
  {b6ea8cf7-a078-4a3c-8a73-a49f829b80b0}, !- Handle
  {8432636b-9c4a-4c41-9f04-60d221bb7795}, !- Name
  {5a92fde0-03dc-43df-81e0-adee47085436}, !- Source Object
  3,                                      !- Outlet Port
  {36b2f632-981b-49c0-9417-5b8e938cb228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c689ddb9-89a8-4712-893e-08e2658affca}, !- Handle
  {b1125e18-f32a-4456-9112-196ac44da60a}, !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Object
  12,                                     !- Outlet Port
  {c55d8362-9054-4cb9-b6f9-6843c633f9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8b907ae-9425-4f9e-a4ff-a3ce3d9f85a5}, !- Handle
  Node 10,                                !- Name
  {dd9c0d0e-7e45-4f13-9861-f5eb48bcb489}, !- Inlet Port
  {bd90b026-cc3f-4283-a2b3-28fcee130bfe}; !- Outlet Port

OS:Connection,
  {dd9c0d0e-7e45-4f13-9861-f5eb48bcb489}, !- Handle
  {437b416b-3307-48dd-93d5-6b6163483c3a}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  4,                                      !- Outlet Port
  {d8b907ae-9425-4f9e-a4ff-a3ce3d9f85a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd90b026-cc3f-4283-a2b3-28fcee130bfe}, !- Handle
  {9168fb9b-fc6f-4e56-ad3f-6902114d4767}, !- Name
  {d8b907ae-9425-4f9e-a4ff-a3ce3d9f85a5}, !- Source Object
  3,                                      !- Outlet Port
  {f423e2cd-8748-4fcd-856d-6a239c083af2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f08d5607-f46a-49c0-9bff-8eddb8c86a83}, !- Handle
  {38e0228e-5ed8-41c5-91e9-c33b4cc97d23}, !- Name
  {f423e2cd-8748-4fcd-856d-6a239c083af2}, !- Source Object
  12,                                     !- Outlet Port
  {5a92fde0-03dc-43df-81e0-adee47085436}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {634d61ee-7245-4f66-aaaf-27ab288da35d}, !- Handle
  Room 104 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a3b6475-4e06-43a5-85c8-45f45e403e1d}, !- Handle
  Room 104 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {f9484353-ceba-4c79-9334-f457a40b48b0}, !- Air Inlet Node Name
  0.264290568192001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.140160453,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {634d61ee-7245-4f66-aaaf-27ab288da35d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a5f3303-d2cc-4fdc-bfdc-9850eaf82fee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00397397264667215,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b82ea90-ea9c-4666-b396-7b5ebc1eee8a}, !- Handle
  Room 104 Supply Inlet,                  !- Name
  {7a5f3303-d2cc-4fdc-bfdc-9850eaf82fee}, !- Inlet Port
  {12d6f5a0-be4e-41bc-9339-242fff859563}; !- Outlet Port

OS:Node,
  {7c6681a6-e913-4910-8caf-73e85c35d0d7}, !- Handle
  Node 11,                                !- Name
  {c200696b-a72b-4d3a-aadb-d4d2523714b5}, !- Inlet Port
  {c5251fe5-1e0b-4355-8f1a-f513409c7ba3}; !- Outlet Port

OS:Connection,
  {12d6f5a0-be4e-41bc-9339-242fff859563}, !- Handle
  {92789ded-3adb-42e3-951b-181cf926991a}, !- Name
  {1b82ea90-ea9c-4666-b396-7b5ebc1eee8a}, !- Source Object
  3,                                      !- Outlet Port
  {74c759c5-a3c0-44b4-8fbe-f56d42042d5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c200696b-a72b-4d3a-aadb-d4d2523714b5}, !- Handle
  {f3488570-f59b-469f-9d10-5b8f1a057a12}, !- Name
  {e28834f7-d8d2-48a7-a155-2893656b9b15}, !- Source Object
  12,                                     !- Outlet Port
  {7c6681a6-e913-4910-8caf-73e85c35d0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffcdc7e7-865b-40e7-9c2b-ba509432588c}, !- Handle
  Node 12,                                !- Name
  {ffc76716-790f-44a3-94ce-8299f9f2a092}, !- Inlet Port
  {f9484353-ceba-4c79-9334-f457a40b48b0}; !- Outlet Port

OS:Connection,
  {ffc76716-790f-44a3-94ce-8299f9f2a092}, !- Handle
  {31b915f8-161c-4297-a889-c7c2c7c2b2d9}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  5,                                      !- Outlet Port
  {ffcdc7e7-865b-40e7-9c2b-ba509432588c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9484353-ceba-4c79-9334-f457a40b48b0}, !- Handle
  {c4300337-a9ec-4520-b5c5-f71dc0c61872}, !- Name
  {ffcdc7e7-865b-40e7-9c2b-ba509432588c}, !- Source Object
  3,                                      !- Outlet Port
  {9a3b6475-4e06-43a5-85c8-45f45e403e1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a5f3303-d2cc-4fdc-bfdc-9850eaf82fee}, !- Handle
  {9007c9b0-29c8-4e9e-9bfa-bd3cd60b64be}, !- Name
  {9a3b6475-4e06-43a5-85c8-45f45e403e1d}, !- Source Object
  12,                                     !- Outlet Port
  {1b82ea90-ea9c-4666-b396-7b5ebc1eee8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {41011e23-d93e-45a8-a759-dd55c4c602f5}, !- Handle
  Room 105 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e552baa9-238b-4d79-9d36-1b5cf68d8f4b}, !- Handle
  Room 105 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {de3da29f-eb46-4e98-8fec-993b0726d9d9}, !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1293062765,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41011e23-d93e-45a8-a759-dd55c4c602f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {123a7102-df31-4e86-b177-ce23139cfdae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.0036662239230493,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa6952e3-9436-406b-b3ba-797b2dbd6bfc}, !- Handle
  Room 105 Supply Inlet,                  !- Name
  {123a7102-df31-4e86-b177-ce23139cfdae}, !- Inlet Port
  {29b11e96-d8d9-46ff-b56e-8b244aea7fe5}; !- Outlet Port

OS:Node,
  {0f8ba345-2200-450a-a1c3-b531dee29077}, !- Handle
  Node 13,                                !- Name
  {6bc7cca5-8290-4135-b55d-9ec49bf0a6ac}, !- Inlet Port
  {18440780-98f0-4d7f-8b13-87bc2a89395f}; !- Outlet Port

OS:Connection,
  {29b11e96-d8d9-46ff-b56e-8b244aea7fe5}, !- Handle
  {9b26869c-9626-4cc7-b758-c9504c3544eb}, !- Name
  {aa6952e3-9436-406b-b3ba-797b2dbd6bfc}, !- Source Object
  3,                                      !- Outlet Port
  {78447e71-70fb-4231-8baf-dff54e3db56a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bc7cca5-8290-4135-b55d-9ec49bf0a6ac}, !- Handle
  {e53041d0-f6aa-4e29-8aae-27182b82e91e}, !- Name
  {9d56d9ef-1708-4a6d-8292-506e33031c83}, !- Source Object
  12,                                     !- Outlet Port
  {0f8ba345-2200-450a-a1c3-b531dee29077}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5ed562b-6869-415b-a0fa-80c2b616916f}, !- Handle
  Node 14,                                !- Name
  {3f112f9f-2f26-496e-89da-1dcd64bb2d79}, !- Inlet Port
  {de3da29f-eb46-4e98-8fec-993b0726d9d9}; !- Outlet Port

OS:Connection,
  {3f112f9f-2f26-496e-89da-1dcd64bb2d79}, !- Handle
  {28feb51b-304a-4712-9d46-ee949d82b7a1}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  6,                                      !- Outlet Port
  {c5ed562b-6869-415b-a0fa-80c2b616916f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3da29f-eb46-4e98-8fec-993b0726d9d9}, !- Handle
  {5a469741-b526-41b7-b26d-ac6038422a78}, !- Name
  {c5ed562b-6869-415b-a0fa-80c2b616916f}, !- Source Object
  3,                                      !- Outlet Port
  {e552baa9-238b-4d79-9d36-1b5cf68d8f4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {123a7102-df31-4e86-b177-ce23139cfdae}, !- Handle
  {1e35c636-c22f-4935-8fde-f49af05ff405}, !- Name
  {e552baa9-238b-4d79-9d36-1b5cf68d8f4b}, !- Source Object
  12,                                     !- Outlet Port
  {aa6952e3-9436-406b-b3ba-797b2dbd6bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2ab1ebf1-a06d-4a39-8da9-7d79b26daf2e}, !- Handle
  Room 106 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1144e608-73cc-4baa-b89c-33e26209eaa6}, !- Handle
  Room 106 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {ca58bfdc-7056-4cbc-b61b-e17f0328646e}, !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.130250118,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ab1ebf1-a06d-4a39-8da9-7d79b26daf2e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1d6cffb-558d-43ed-b681-c832eaa2d417}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00369298468347431,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8d705c9f-25a4-4e08-afef-c45895053c9d}, !- Handle
  Room 106 Supply Inlet,                  !- Name
  {d1d6cffb-558d-43ed-b681-c832eaa2d417}, !- Inlet Port
  {739add3b-6e89-431a-b1fc-9e1057fce751}; !- Outlet Port

OS:Node,
  {1b01ed1c-ac11-4048-9d4d-d1328c956fc9}, !- Handle
  Node 15,                                !- Name
  {a46cfc06-cab7-4eec-bddd-e52a5337fa16}, !- Inlet Port
  {2fab912a-eabb-43a1-9277-98225a2e7736}; !- Outlet Port

OS:Connection,
  {739add3b-6e89-431a-b1fc-9e1057fce751}, !- Handle
  {8820e148-041d-490c-a3a6-b025428a1d6a}, !- Name
  {8d705c9f-25a4-4e08-afef-c45895053c9d}, !- Source Object
  3,                                      !- Outlet Port
  {857cac88-3a2c-4a8f-b65d-6c79927ea46f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a46cfc06-cab7-4eec-bddd-e52a5337fa16}, !- Handle
  {5bf44d05-aeba-409d-b972-25d212427561}, !- Name
  {b14d8b41-0dc7-474a-a922-23a5f52d3df0}, !- Source Object
  12,                                     !- Outlet Port
  {1b01ed1c-ac11-4048-9d4d-d1328c956fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e39c974f-0461-4dba-8b68-40756c2419c5}, !- Handle
  Node 16,                                !- Name
  {bca1ac65-dd8e-4b06-aa2d-cd0089e5f896}, !- Inlet Port
  {ca58bfdc-7056-4cbc-b61b-e17f0328646e}; !- Outlet Port

OS:Connection,
  {bca1ac65-dd8e-4b06-aa2d-cd0089e5f896}, !- Handle
  {878216d8-32f1-4563-81ad-e2b0286d79e0}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  7,                                      !- Outlet Port
  {e39c974f-0461-4dba-8b68-40756c2419c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca58bfdc-7056-4cbc-b61b-e17f0328646e}, !- Handle
  {7e881180-29ef-482d-88b7-ec7d031f8bef}, !- Name
  {e39c974f-0461-4dba-8b68-40756c2419c5}, !- Source Object
  3,                                      !- Outlet Port
  {1144e608-73cc-4baa-b89c-33e26209eaa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1d6cffb-558d-43ed-b681-c832eaa2d417}, !- Handle
  {b0a3a677-321f-4ac6-b264-23c253323b3f}, !- Name
  {1144e608-73cc-4baa-b89c-33e26209eaa6}, !- Source Object
  12,                                     !- Outlet Port
  {8d705c9f-25a4-4e08-afef-c45895053c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d34656cc-a014-46b6-8798-4a486f231552}, !- Handle
  Room 202 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1999.99999950072,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00df6bec-1a0e-48f4-a67b-b36b3d27020e}, !- Handle
  Room 202 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {05654c5a-5cb1-492d-87fd-00e8ac20403c}, !- Air Inlet Node Name
  0.212376349440001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07597923549,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d34656cc-a014-46b6-8798-4a486f231552}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e580eb93-a7df-4641-aeb7-fb4f0e951016}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00277990866173169,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc5e23ed-05e7-42cd-9b42-561e2c394477}, !- Handle
  Room 202 Supply Inlet,                  !- Name
  {e580eb93-a7df-4641-aeb7-fb4f0e951016}, !- Inlet Port
  {fc4867ae-2420-49f8-99a4-06e574c9df27}; !- Outlet Port

OS:Node,
  {68ebbbfc-279a-4d4d-9972-93d012260252}, !- Handle
  Node 17,                                !- Name
  {54ff2287-aa9d-460c-81ad-417a9d2eacaf}, !- Inlet Port
  {afb24a23-6524-40a6-9783-5f79e94a962f}; !- Outlet Port

OS:Connection,
  {fc4867ae-2420-49f8-99a4-06e574c9df27}, !- Handle
  {11ddc609-ce5b-4a82-8a04-24c563df7c2b}, !- Name
  {dc5e23ed-05e7-42cd-9b42-561e2c394477}, !- Source Object
  3,                                      !- Outlet Port
  {02d01445-f221-4e20-bca0-ca8525a70ec7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54ff2287-aa9d-460c-81ad-417a9d2eacaf}, !- Handle
  {4aa08d52-9e5f-49d0-bd09-f47f4abaa3d8}, !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Object
  12,                                     !- Outlet Port
  {68ebbbfc-279a-4d4d-9972-93d012260252}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61fbed80-2d70-4e66-965b-2d6bcfdf95a7}, !- Handle
  Node 18,                                !- Name
  {5c0113f7-7b9a-4a07-adc4-69324ab19a37}, !- Inlet Port
  {05654c5a-5cb1-492d-87fd-00e8ac20403c}; !- Outlet Port

OS:Connection,
  {5c0113f7-7b9a-4a07-adc4-69324ab19a37}, !- Handle
  {6950e4df-4068-4e88-b701-7f0975ac2994}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  8,                                      !- Outlet Port
  {61fbed80-2d70-4e66-965b-2d6bcfdf95a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05654c5a-5cb1-492d-87fd-00e8ac20403c}, !- Handle
  {dafab8dd-a82b-4b96-80c9-c9ceeff281cc}, !- Name
  {61fbed80-2d70-4e66-965b-2d6bcfdf95a7}, !- Source Object
  3,                                      !- Outlet Port
  {00df6bec-1a0e-48f4-a67b-b36b3d27020e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e580eb93-a7df-4641-aeb7-fb4f0e951016}, !- Handle
  {bc9815bf-8b1d-42b9-bd15-a5da0aac625b}, !- Name
  {00df6bec-1a0e-48f4-a67b-b36b3d27020e}, !- Source Object
  12,                                     !- Outlet Port
  {dc5e23ed-05e7-42cd-9b42-561e2c394477}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9cecd9f9-799c-42f8-b670-8dfd25d59962}, !- Handle
  Room 203 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1500.00000035822,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f11bd88b-fb26-48e0-b01b-d3ddac213fc3}, !- Handle
  Room 203 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {a1d36dc1-1bcb-406c-818f-7ac27284cbbd}, !- Air Inlet Node Name
  0.1179868608,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.05568664464,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9cecd9f9-799c-42f8-b670-8dfd25d59962}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21da2263-4fa2-48ae-b1cb-0a55d937cdab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00487762612008045,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {41663ece-4de5-4a3a-bce6-d9cd871e26dd}, !- Handle
  Room 203 Supply Inlet,                  !- Name
  {21da2263-4fa2-48ae-b1cb-0a55d937cdab}, !- Inlet Port
  {f70a075d-bd68-43ae-b28f-e957b766596e}; !- Outlet Port

OS:Node,
  {1686a694-eb8c-4974-8653-f8819b5286c2}, !- Handle
  Node 19,                                !- Name
  {11e5c712-78a4-4f34-a155-2b2a9f75e68a}, !- Inlet Port
  {54f54331-8577-4b6c-9440-23214755f5f9}; !- Outlet Port

OS:Connection,
  {f70a075d-bd68-43ae-b28f-e957b766596e}, !- Handle
  {921ce7b7-ce99-46be-88dd-7a48edb4ca93}, !- Name
  {41663ece-4de5-4a3a-bce6-d9cd871e26dd}, !- Source Object
  3,                                      !- Outlet Port
  {0e6c1c18-37fc-4ae6-abb7-781224997831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11e5c712-78a4-4f34-a155-2b2a9f75e68a}, !- Handle
  {d8591a26-48dd-4a2c-9c69-f6f130d93833}, !- Name
  {e546f998-794d-4806-8662-b913cf9489f2}, !- Source Object
  12,                                     !- Outlet Port
  {1686a694-eb8c-4974-8653-f8819b5286c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d8adaa8-c294-4adf-b0e9-0a8e66f92d08}, !- Handle
  Node 20,                                !- Name
  {238ec1d7-0d52-4d83-b84b-2d0ff00919bf}, !- Inlet Port
  {a1d36dc1-1bcb-406c-818f-7ac27284cbbd}; !- Outlet Port

OS:Connection,
  {238ec1d7-0d52-4d83-b84b-2d0ff00919bf}, !- Handle
  {fe999e9c-b3ec-46d2-b58b-357ca2740daa}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  9,                                      !- Outlet Port
  {8d8adaa8-c294-4adf-b0e9-0a8e66f92d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d36dc1-1bcb-406c-818f-7ac27284cbbd}, !- Handle
  {37ac5f89-e8b5-4904-871e-d64846e3ad97}, !- Name
  {8d8adaa8-c294-4adf-b0e9-0a8e66f92d08}, !- Source Object
  3,                                      !- Outlet Port
  {f11bd88b-fb26-48e0-b01b-d3ddac213fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21da2263-4fa2-48ae-b1cb-0a55d937cdab}, !- Handle
  {df070ade-90d9-4dbf-aef3-6a0158064c48}, !- Name
  {f11bd88b-fb26-48e0-b01b-d3ddac213fc3}, !- Source Object
  12,                                     !- Outlet Port
  {41663ece-4de5-4a3a-bce6-d9cd871e26dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7f62f4d9-4c86-49bb-84cd-feba17c03d5f}, !- Handle
  Room 204 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {75fa20d8-ea01-4225-82fa-05415d857746}, !- Handle
  Room 204 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {cc1b548a-22e4-4c87-ab0e-98022c0dce30}, !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1264747522,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f62f4d9-4c86-49bb-84cd-feba17c03d5f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48ff8e64-3d5f-4f12-8ab1-1bec1ddb4215}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00358594164744487,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a35dda6-f97d-4c9d-8ad6-0af904c09745}, !- Handle
  Room 204 Supply Inlet,                  !- Name
  {48ff8e64-3d5f-4f12-8ab1-1bec1ddb4215}, !- Inlet Port
  {f31b5f0c-f863-459d-85c3-cb0577d063d0}; !- Outlet Port

OS:Node,
  {b0e64fb6-3ddd-4cc0-966e-7648526e9576}, !- Handle
  Node 21,                                !- Name
  {fef92ed8-13a2-4294-9d41-6088f9bd10f5}, !- Inlet Port
  {03ba57cf-7e28-4cca-b233-d0ad55799543}; !- Outlet Port

OS:Connection,
  {f31b5f0c-f863-459d-85c3-cb0577d063d0}, !- Handle
  {d7ad59c3-8de5-44df-a532-c14aae57afe0}, !- Name
  {5a35dda6-f97d-4c9d-8ad6-0af904c09745}, !- Source Object
  3,                                      !- Outlet Port
  {c155c355-f97b-410e-aaf8-96e553580f05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fef92ed8-13a2-4294-9d41-6088f9bd10f5}, !- Handle
  {0e0c7675-0077-42e9-92f2-ea43c3bf3a38}, !- Name
  {37047fd2-307a-4e8a-bd0c-8cb5bddcd5d0}, !- Source Object
  12,                                     !- Outlet Port
  {b0e64fb6-3ddd-4cc0-966e-7648526e9576}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8dc89a6-9263-4641-9487-17520bc7abca}, !- Handle
  Node 22,                                !- Name
  {0fb3c5c7-499c-46e6-b30e-2f8e5902be7c}, !- Inlet Port
  {cc1b548a-22e4-4c87-ab0e-98022c0dce30}; !- Outlet Port

OS:Connection,
  {0fb3c5c7-499c-46e6-b30e-2f8e5902be7c}, !- Handle
  {1337ed24-836b-466e-ad0d-47d4d0c19de4}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  10,                                     !- Outlet Port
  {c8dc89a6-9263-4641-9487-17520bc7abca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1b548a-22e4-4c87-ab0e-98022c0dce30}, !- Handle
  {5553c955-30f0-451d-a5fb-323ad26e88f0}, !- Name
  {c8dc89a6-9263-4641-9487-17520bc7abca}, !- Source Object
  3,                                      !- Outlet Port
  {75fa20d8-ea01-4225-82fa-05415d857746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48ff8e64-3d5f-4f12-8ab1-1bec1ddb4215}, !- Handle
  {6cd89e7b-12a2-486d-ba58-2398b1a3aafe}, !- Name
  {75fa20d8-ea01-4225-82fa-05415d857746}, !- Source Object
  12,                                     !- Outlet Port
  {5a35dda6-f97d-4c9d-8ad6-0af904c09745}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b42ccd3c-2870-46b8-95b1-eccf5809e773}, !- Handle
  Room 205 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e258ece-2a65-4a46-bb52-e7ff47717d29}, !- Handle
  Room 205 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {d5d71ac4-6709-48c6-8313-af65e9acdac2}, !- Air Inlet Node Name
  0.283168465920001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1283624351,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b42ccd3c-2870-46b8-95b1-eccf5809e773}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8cc5a32c-2ef6-4212-a373-10226fb99dab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.00363946316545959,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eaff090a-f385-4875-894a-c4da4fb009ef}, !- Handle
  Room 205 Supply Inlet,                  !- Name
  {8cc5a32c-2ef6-4212-a373-10226fb99dab}, !- Inlet Port
  {91691e5c-9b87-41db-b6b1-e18f438b721a}; !- Outlet Port

OS:Node,
  {b1bb836d-445e-4707-a4bd-5da2dc7907ea}, !- Handle
  Node 23,                                !- Name
  {15e442a4-6fdc-4733-bf19-a40080528cdb}, !- Inlet Port
  {8a5257c7-9b74-42ea-95f9-437cd4ae1075}; !- Outlet Port

OS:Connection,
  {91691e5c-9b87-41db-b6b1-e18f438b721a}, !- Handle
  {ac1961e5-41d0-47aa-a5b7-5179515640e1}, !- Name
  {eaff090a-f385-4875-894a-c4da4fb009ef}, !- Source Object
  3,                                      !- Outlet Port
  {bd8ec30e-cd01-4265-af40-5b0bc14fdf73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15e442a4-6fdc-4733-bf19-a40080528cdb}, !- Handle
  {69fffabe-1f5e-428b-b2d9-64c65a87b934}, !- Name
  {38aa664c-3bcf-485b-8ddf-0a5c2907ef4e}, !- Source Object
  12,                                     !- Outlet Port
  {b1bb836d-445e-4707-a4bd-5da2dc7907ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d735e9c-decd-426a-96b4-342b1deef971}, !- Handle
  Node 24,                                !- Name
  {09dd5edd-8d95-4054-8265-5238ca782e10}, !- Inlet Port
  {d5d71ac4-6709-48c6-8313-af65e9acdac2}; !- Outlet Port

OS:Connection,
  {09dd5edd-8d95-4054-8265-5238ca782e10}, !- Handle
  {033d49fb-ad8c-4c01-9fa0-ad828707797f}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  11,                                     !- Outlet Port
  {3d735e9c-decd-426a-96b4-342b1deef971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5d71ac4-6709-48c6-8313-af65e9acdac2}, !- Handle
  {a763ceab-93f5-4108-b577-ba1c3429d4dc}, !- Name
  {3d735e9c-decd-426a-96b4-342b1deef971}, !- Source Object
  3,                                      !- Outlet Port
  {8e258ece-2a65-4a46-bb52-e7ff47717d29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cc5a32c-2ef6-4212-a373-10226fb99dab}, !- Handle
  {ec2afa91-2b78-4927-bdcb-483c07f8da4b}, !- Name
  {8e258ece-2a65-4a46-bb52-e7ff47717d29}, !- Source Object
  12,                                     !- Outlet Port
  {eaff090a-f385-4875-894a-c4da4fb009ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2f120357-12cf-4ba3-af1a-b7d6cf3bb86e}, !- Handle
  Room 206 Reheat Coil,                   !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4999.99999142503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d74bc7d4-1fdd-41db-9506-bc0818c750d7}, !- Handle
  Room 206 VAV Reheat,                    !- Name
  {46fdbdf1-569c-4a5c-b891-39645a963726}, !- Availability Schedule Name
  {38d9020e-c4cc-4354-840c-8c7f1e136926}, !- Air Inlet Node Name
  0.297326889216001,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1344974044,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f120357-12cf-4ba3-af1a-b7d6cf3bb86e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {66f14994-5e6c-4cb1-a350-57d2f56564a9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0.0038134080954633,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {93fd06cd-7bae-4f4d-9809-20e22fec1992}, !- Handle
  Room 206 Supply Inlet,                  !- Name
  {66f14994-5e6c-4cb1-a350-57d2f56564a9}, !- Inlet Port
  {0d052ce3-f65d-419a-8748-f0a3c77d1159}; !- Outlet Port

OS:Node,
  {ee08d644-0aa3-481d-9498-ba83b9aba606}, !- Handle
  Node 25,                                !- Name
  {240525ee-7833-4fe8-8607-59c13643400f}, !- Inlet Port
  {e60841ec-405d-4144-97ad-5ec52ec56682}; !- Outlet Port

OS:Connection,
  {0d052ce3-f65d-419a-8748-f0a3c77d1159}, !- Handle
  {8c299779-d858-47e0-b962-f843ea84bef7}, !- Name
  {93fd06cd-7bae-4f4d-9809-20e22fec1992}, !- Source Object
  3,                                      !- Outlet Port
  {fcd0eaad-95c2-4aaf-bf08-3b13ea2a27fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {240525ee-7833-4fe8-8607-59c13643400f}, !- Handle
  {ab174d0b-69be-4062-be57-252f1afb49fb}, !- Name
  {7c4211d2-b1cf-46f6-92bb-ef23fdb7bac0}, !- Source Object
  12,                                     !- Outlet Port
  {ee08d644-0aa3-481d-9498-ba83b9aba606}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18f82a01-ab0d-448a-9d68-93df46c82825}, !- Handle
  Node 26,                                !- Name
  {003dbef2-8107-46ae-b519-cd987cc2f28f}, !- Inlet Port
  {38d9020e-c4cc-4354-840c-8c7f1e136926}; !- Outlet Port

OS:Connection,
  {003dbef2-8107-46ae-b519-cd987cc2f28f}, !- Handle
  {cc7bd4aa-ccd4-4d9d-bf4c-eaebdfc40d06}, !- Name
  {d53407e4-3fda-430d-9039-61dd4dcc6111}, !- Source Object
  12,                                     !- Outlet Port
  {18f82a01-ab0d-448a-9d68-93df46c82825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d9020e-c4cc-4354-840c-8c7f1e136926}, !- Handle
  {a66f44ff-0a4d-4690-b2bb-b1600920774b}, !- Name
  {18f82a01-ab0d-448a-9d68-93df46c82825}, !- Source Object
  3,                                      !- Outlet Port
  {d74bc7d4-1fdd-41db-9506-bc0818c750d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66f14994-5e6c-4cb1-a350-57d2f56564a9}, !- Handle
  {23faa366-2c46-41d2-88bc-793e6cfc22cb}, !- Name
  {d74bc7d4-1fdd-41db-9506-bc0818c750d7}, !- Source Object
  12,                                     !- Outlet Port
  {93fd06cd-7bae-4f4d-9809-20e22fec1992}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {add165c5-8852-468f-a3ee-d4e96f4e3199}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {a5a96e54-8874-46e4-8d4f-0a4aeca1c266}, !- ThermalZone
  {6b579b1d-4e78-4e28-97a8-ae173bfe3795}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {18440780-98f0-4d7f-8b13-87bc2a89395f}, !- Inlet Node 1
  {2bf91f4d-cb67-409f-9696-eaf4d22fc396}, !- Inlet Node 2
  {2fab912a-eabb-43a1-9277-98225a2e7736}, !- Inlet Node 3
  {6b5d4168-a743-4e60-8272-75059cbfe390}, !- Inlet Node 4
  {c5251fe5-1e0b-4355-8f1a-f513409c7ba3}; !- Inlet Node 5

OS:Node,
  {0f5023a4-4e17-442d-bf57-9bf54bd42fda}, !- Handle
  Node 27,                                !- Name
  {6b579b1d-4e78-4e28-97a8-ae173bfe3795}, !- Inlet Port
  {3e5bf955-8836-4b0a-b33d-6a60945187fe}; !- Outlet Port

OS:Connection,
  {18440780-98f0-4d7f-8b13-87bc2a89395f}, !- Handle
  {503fbf73-99f3-4aa4-9efb-e9a61703f882}, !- Name
  {0f8ba345-2200-450a-a1c3-b531dee29077}, !- Source Object
  3,                                      !- Outlet Port
  {add165c5-8852-468f-a3ee-d4e96f4e3199}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b579b1d-4e78-4e28-97a8-ae173bfe3795}, !- Handle
  {603f0fe8-82a3-4c5e-a305-4733efcb824e}, !- Name
  {add165c5-8852-468f-a3ee-d4e96f4e3199}, !- Source Object
  3,                                      !- Outlet Port
  {0f5023a4-4e17-442d-bf57-9bf54bd42fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf91f4d-cb67-409f-9696-eaf4d22fc396}, !- Handle
  {a2aa5e91-f28c-4fdc-95d1-e92ef145194a}, !- Name
  {aeb5db1e-5044-47a0-a690-112c5c56b09b}, !- Source Object
  3,                                      !- Outlet Port
  {add165c5-8852-468f-a3ee-d4e96f4e3199}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2fab912a-eabb-43a1-9277-98225a2e7736}, !- Handle
  {48ace16c-fbd7-4f40-a2ec-17f38e346ad1}, !- Name
  {1b01ed1c-ac11-4048-9d4d-d1328c956fc9}, !- Source Object
  3,                                      !- Outlet Port
  {add165c5-8852-468f-a3ee-d4e96f4e3199}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6b5d4168-a743-4e60-8272-75059cbfe390}, !- Handle
  {5e6b0f30-c38f-49bc-89b8-416e70c149fa}, !- Name
  {c55d8362-9054-4cb9-b6f9-6843c633f9b5}, !- Source Object
  3,                                      !- Outlet Port
  {add165c5-8852-468f-a3ee-d4e96f4e3199}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e5bf955-8836-4b0a-b33d-6a60945187fe}, !- Handle
  {97243be8-9b9c-4e8d-97c3-c6f76a9d511a}, !- Name
  {0f5023a4-4e17-442d-bf57-9bf54bd42fda}, !- Source Object
  3,                                      !- Outlet Port
  {3148db5c-979f-4257-b157-4bc2953fce85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5251fe5-1e0b-4355-8f1a-f513409c7ba3}, !- Handle
  {0371c25f-c247-4f56-a338-e3808dbccbb1}, !- Name
  {7c6681a6-e913-4910-8caf-73e85c35d0d7}, !- Source Object
  3,                                      !- Outlet Port
  {add165c5-8852-468f-a3ee-d4e96f4e3199}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {80f7595c-cd39-48d2-b162-5e7bdc76f381}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {a360b4b8-63e5-4686-8e7c-9ab9c3f39cf7}, !- ThermalZone
  {32004a1a-f00c-4433-aa5b-78ed890d8dff}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {03ba57cf-7e28-4cca-b233-d0ad55799543}, !- Inlet Node 1
  {54f54331-8577-4b6c-9440-23214755f5f9}, !- Inlet Node 2
  {e60841ec-405d-4144-97ad-5ec52ec56682}, !- Inlet Node 3
  {afb24a23-6524-40a6-9783-5f79e94a962f}, !- Inlet Node 4
  {8a5257c7-9b74-42ea-95f9-437cd4ae1075}; !- Inlet Node 5

OS:Node,
  {ea416563-a00f-48f4-86ce-f9fc80098cc4}, !- Handle
  Node 28,                                !- Name
  {32004a1a-f00c-4433-aa5b-78ed890d8dff}, !- Inlet Port
  {18f4f1ed-44b0-4b44-aa21-2e738c575464}; !- Outlet Port

OS:Connection,
  {03ba57cf-7e28-4cca-b233-d0ad55799543}, !- Handle
  {7eb65aec-cbcf-42e6-8f9b-245c5a596fa3}, !- Name
  {b0e64fb6-3ddd-4cc0-966e-7648526e9576}, !- Source Object
  3,                                      !- Outlet Port
  {80f7595c-cd39-48d2-b162-5e7bdc76f381}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32004a1a-f00c-4433-aa5b-78ed890d8dff}, !- Handle
  {e8465e6b-e9c0-486a-8400-327f33a95d03}, !- Name
  {80f7595c-cd39-48d2-b162-5e7bdc76f381}, !- Source Object
  3,                                      !- Outlet Port
  {ea416563-a00f-48f4-86ce-f9fc80098cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f54331-8577-4b6c-9440-23214755f5f9}, !- Handle
  {e73cad1c-bbda-47ce-ab19-356d8701dfed}, !- Name
  {1686a694-eb8c-4974-8653-f8819b5286c2}, !- Source Object
  3,                                      !- Outlet Port
  {80f7595c-cd39-48d2-b162-5e7bdc76f381}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e60841ec-405d-4144-97ad-5ec52ec56682}, !- Handle
  {8c654a30-a240-4157-a014-c0256d7fae25}, !- Name
  {ee08d644-0aa3-481d-9498-ba83b9aba606}, !- Source Object
  3,                                      !- Outlet Port
  {80f7595c-cd39-48d2-b162-5e7bdc76f381}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {18f4f1ed-44b0-4b44-aa21-2e738c575464}, !- Handle
  {048a9a51-6158-4c6f-8199-3d935bea2fd2}, !- Name
  {ea416563-a00f-48f4-86ce-f9fc80098cc4}, !- Source Object
  3,                                      !- Outlet Port
  {3148db5c-979f-4257-b157-4bc2953fce85}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {afb24a23-6524-40a6-9783-5f79e94a962f}, !- Handle
  {c34f85d1-ae63-4229-9fa0-2289f5195733}, !- Name
  {68ebbbfc-279a-4d4d-9972-93d012260252}, !- Source Object
  3,                                      !- Outlet Port
  {80f7595c-cd39-48d2-b162-5e7bdc76f381}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a5257c7-9b74-42ea-95f9-437cd4ae1075}, !- Handle
  {4a4ed967-1f77-45ee-9591-8a7d203c4551}, !- Name
  {b1bb836d-445e-4707-a4bd-5da2dc7907ea}, !- Source Object
  3,                                      !- Outlet Port
  {80f7595c-cd39-48d2-b162-5e7bdc76f381}, !- Target Object
  9;                                      !- Inlet Port

OS:EnergyManagementSystem:Actuator,
  {ef57538d-e2d9-4022-9dc1-7a640e516498}, !- Handle
  HeatingSupplyT,                         !- Name
  {be28e325-22b4-4086-a0f9-e95bc9db5592}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d750ba3e-935b-4186-bd10-c85de9106038}, !- Handle
  CoolingSupplyT,                         !- Name
  {ad2cbbe3-1ac1-4999-8150-0b4d36660ee9}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OS:Site:GroundReflectance,
  {b59da2db-cfe0-4f2c-bab6-e9257d3e054a}, !- Handle
  0.29,                                   !- January Ground Reflectance {dimensionless}
  0.29,                                   !- February Ground Reflectance {dimensionless}
  0.29,                                   !- March Ground Reflectance {dimensionless}
  0.29,                                   !- April Ground Reflectance {dimensionless}
  0.29,                                   !- May Ground Reflectance {dimensionless}
  0.29,                                   !- June Ground Reflectance {dimensionless}
  0.29,                                   !- July Ground Reflectance {dimensionless}
  0.29,                                   !- August Ground Reflectance {dimensionless}
  0.29,                                   !- September Ground Reflectance {dimensionless}
  0.29,                                   !- October Ground Reflectance {dimensionless}
  0.29,                                   !- November Ground Reflectance {dimensionless}
  0.29;                                   !- December Ground Reflectance {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {739d8ad3-a899-4173-a418-7249ee2e605b}, !- Handle
  19.939,                                 !- January Ground Temperature {C}
  19.907,                                 !- February Ground Temperature {C}
  19.925,                                 !- March Ground Temperature {C}
  20.167,                                 !- April Ground Temperature {C}
  21.424,                                 !- May Ground Temperature {C}
  22.505,                                 !- June Ground Temperature {C}
  22.726,                                 !- July Ground Temperature {C}
  22.815,                                 !- August Ground Temperature {C}
  22.805,                                 !- September Ground Temperature {C}
  20.837,                                 !- October Ground Temperature {C}
  20.22,                                  !- November Ground Temperature {C}
  20.048;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {e9db1072-53ec-45e8-a82f-e062f418b7ce}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.55,                                  !- Annual Average Outdoor Air Temperature {C}
  22;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ZoneMixing,
  {8d8989e1-767c-406c-afbb-8ce4108d858a}, !- Handle
  Zone Mixing 1,                          !- Name
  {8ce3be51-d746-4c6e-9377-3479d45817b7}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Handle
  Always On Continuous,                   !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:ZoneMixing,
  {f670a72b-90b9-45d6-b179-9b2068e119bb}, !- Handle
  Zone Mixing 2,                          !- Name
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  {8ce3be51-d746-4c6e-9377-3479d45817b7}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {da2debd2-d157-46a0-8c70-8dfdbf164d6f}, !- Handle
  Zone Mixing 3,                          !- Name
  {43a6a06c-10a3-4b27-9288-e57e519b50c7}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {f16cff42-fce9-4fd8-bef8-e9f07de1cf37}, !- Handle
  Zone Mixing 4,                          !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  {43a6a06c-10a3-4b27-9288-e57e519b50c7}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {8935cea7-788c-4bca-8d6c-97b4714343aa}, !- Handle
  Zone Mixing 5,                          !- Name
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00938218847468219,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {4110af53-9cad-4565-990c-732b461cf86d}, !- Handle
  Zone Mixing 6,                          !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00938218847468219,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {dd77e5bc-8efa-4ca6-aa63-7c1d04732e87}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {7813bd25-9528-4064-af06-c3450b49ba42}, !- Handle
  Zone Mixing 7,                          !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0112194846583385,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9d56d9ef-1708-4a6d-8292-506e33031c83}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {48e8fbea-d4bf-45f3-b927-4311e60b4551}, !- Handle
  Zone Mixing 8,                          !- Name
  {9d56d9ef-1708-4a6d-8292-506e33031c83}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0112194846583385,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {dee77469-abfa-4868-8326-eb78095b6bb6}, !- Handle
  Zone Mixing 9,                          !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0112194846583385,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e28834f7-d8d2-48a7-a155-2893656b9b15}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {10e38051-5a9e-4b64-8e6d-68e7c627f75f}, !- Handle
  Zone Mixing 10,                         !- Name
  {e28834f7-d8d2-48a7-a155-2893656b9b15}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0112194846583385,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {0cca818d-070c-4fda-9ee3-392343eaaf69}, !- Handle
  Zone Mixing 11,                         !- Name
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0112194846583385,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b14d8b41-0dc7-474a-a922-23a5f52d3df0}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {df64a9f3-707d-40d3-9845-399fafe1cf64}, !- Handle
  Zone Mixing 12,                         !- Name
  {b14d8b41-0dc7-474a-a922-23a5f52d3df0}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0112194846583385,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {78a48bed-60ce-4ca3-a139-39ef5f1a6050}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {6165db48-705a-430e-9d69-9ed82f15fee7}, !- Handle
  Zone Mixing 13,                         !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00571291286384475,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e546f998-794d-4806-8662-b913cf9489f2}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {8ebe7896-f115-44df-a57f-0dabc54a1332}, !- Handle
  Zone Mixing 14,                         !- Name
  {e546f998-794d-4806-8662-b913cf9489f2}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00571291286384475,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {3bdd75b4-13d4-44b8-8d11-53c5a3732c45}, !- Handle
  Zone Mixing 15,                         !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0122832570245281,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {38aa664c-3bcf-485b-8ddf-0a5c2907ef4e}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {2170348e-26f5-4ad4-b1aa-55aa588a7782}, !- Handle
  Zone Mixing 16,                         !- Name
  {38aa664c-3bcf-485b-8ddf-0a5c2907ef4e}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0122832570245281,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {77e96685-8e7d-425a-b8be-252eb7bc9aed}, !- Handle
  Zone Mixing 17,                         !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0122832570245281,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {37047fd2-307a-4e8a-bd0c-8cb5bddcd5d0}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {17ca551e-bcde-4224-8020-0919909a8895}, !- Handle
  Zone Mixing 18,                         !- Name
  {37047fd2-307a-4e8a-bd0c-8cb5bddcd5d0}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0122832570245281,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {42780732-b9ce-4a5c-aa2f-acc2346c7240}, !- Handle
  Zone Mixing 19,                         !- Name
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0122832570245281,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {7c4211d2-b1cf-46f6-92bb-ef23fdb7bac0}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ZoneMixing,
  {64fda372-e7cf-4e4b-8e67-35e4c3afae9a}, !- Handle
  Zone Mixing 20,                         !- Name
  {7c4211d2-b1cf-46f6-92bb-ef23fdb7bac0}, !- Zone Name
  {ad919809-3fad-4cbb-8946-bec4df7de2d2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0122832570245281,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b23a0029-0056-49a4-802e-6beeab264ddb}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Material,
  {4c2eeec6-3f86-48fe-a984-83eeea061c0d}, !- Handle
  Roof Insulation_R-value 22.1% increase, !- Name
  MediumRough,                            !- Roughness
  0.0930402,                              !- Thickness {m}
  0.024023,                               !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d1372c84-5870-497f-b9e2-3e818e8a9534}, !- Handle
  {4c2eeec6-3f86-48fe-a984-83eeea061c0d}; !- Material Name

OS:Material,
  {e77e163a-f9f6-44f0-ae06-9637ba879b6f}, !- Handle
  ExtWall_R11_Insulation_R-value -18.8% increase, !- Name
  MediumRough,                            !- Roughness
  0.0721868,                              !- Thickness {m}
  0.077868,                               !- Conductivity {W/m-K}
  9.61107195489204,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3614f25-dbb3-4b0e-8481-ef73a1bb00d6}, !- Handle
  {e77e163a-f9f6-44f0-ae06-9637ba879b6f}; !- Material Name

OS:Material,
  {7b774e86-9400-45d4-bd2d-36e27b2eff01}, !- Handle
  2" Polyisorigid Foam Board_R-value -17.9% increase, !- Name
  Rough,                                  !- Roughness
  0.0417068,                              !- Thickness {m}
  0.02605,                                !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1b3fd4e-651a-49b4-97be-2864b491da2b}, !- Handle
  {7b774e86-9400-45d4-bd2d-36e27b2eff01}; !- Material Name

OS:Material,
  {e5afe8f6-bc43-4183-a57e-5fc382d89c35}, !- Handle
  C.C. Spray Foam_R-value 12.6% increase, !- Name
  Rough,                                  !- Roughness
  0.1001014,                              !- Thickness {m}
  0.02884,                                !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e2c1cda-25b8-4cc5-8558-87860114da09}, !- Handle
  {e5afe8f6-bc43-4183-a57e-5fc382d89c35}; !- Material Name

OS:Material,
  {ce5167b8-3af0-4f89-a6ba-20974eafdd47}, !- Handle
  GeoFoam_R-value 77.7% increase,         !- Name
  MediumRough,                            !- Roughness
  0.5416296,                              !- Thickness {m}
  0.033,                                  !- Conductivity {W/m-K}
  51.5,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb331906-e913-47b7-87db-44a41cd1f5ee}, !- Handle
  {ce5167b8-3af0-4f89-a6ba-20974eafdd47}; !- Material Name

OS:Schedule:Ruleset,
  {f78e7fad-5171-4c50-965d-e61c513e2ba9}, !- Handle
  Cooling Aug9 and 10 warmup 1 adjusted by 0 F, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {798068bf-a2bb-4c91-bb1d-5211f55358c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {798068bf-a2bb-4c91-bb1d-5211f55358c0}, !- Handle
  Schedule Day 761,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  31.7000007629395,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9000015258789,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  31.7000007629395;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ef357389-e5c6-4151-aee2-d30ce949e88d}, !- Handle
  Schedule Rule 15,                       !- Name
  {f78e7fad-5171-4c50-965d-e61c513e2ba9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb5be126-211d-48b0-9b38-427f42985e3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {cb5be126-211d-48b0-9b38-427f42985e3f}, !- Handle
  Schedule Day 762,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.7000007629395;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5adb87d-df3c-4764-925c-b990cf24cd64}, !- Handle
  Heating Aug9 and 10 warmup 1 adjusted by 0 F, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {9323c412-93d0-47b3-962e-12b6f7d77c4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9323c412-93d0-47b3-962e-12b6f7d77c4e}, !- Handle
  Schedule Day 763,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9999990463257,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1100006103516,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.9999990463257;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1c99c283-9773-4b65-a318-d6c92a98b5c0}, !- Handle
  Schedule Rule 16,                       !- Name
  {e5adb87d-df3c-4764-925c-b990cf24cd64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8234043b-eade-41ee-9bd5-414fad9fccfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  9,                                      !- Start Day
  8,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {8234043b-eade-41ee-9bd5-414fad9fccfc}, !- Handle
  Schedule Day 764,                       !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28.0000019073486;                       !- Value Until Time 1

OS:SpaceType,
  {f5e94cdf-0c3b-41f4-8f1d-b4a6fe0fdb81}, !- Handle
  Office BreakRoom - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {7517ba6b-36d1-49b4-9a7a-4babc069fb8a}, !- Default Schedule Set Name
  {b62258ac-f2b9-4e18-9476-89fcd90f6c57}, !- Group Rendering Name
  {0ffe4ab1-4141-4a83-9c5f-0f4e200cedca}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {62aa3d47-d234-4dc7-991d-70229c612847}, !- Handle
  Rendering Color 31,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {73f36291-c7d3-4def-872e-c1f5b24998a8}, !- Handle
  Office ClosedOffice - 90.1-2010,        !- Name
  ,                                       !- Default Construction Set Name
  {e350d835-1644-48f4-9f9f-20c396b59e75}, !- Default Schedule Set Name
  {522f464d-1b66-41cd-9543-668b4697cefb}, !- Group Rendering Name
  {2fdea449-4f1c-4faf-b841-3a439425ccae}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {90ae0287-1d88-44ee-8f3a-da779d5f0317}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {732cc35d-97e4-4846-a2c3-5f8feaa460b7}, !- Handle
  Office Conference - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {2e20eb1e-2074-4bfd-aa7b-deb8a043e965}, !- Default Schedule Set Name
  {11960380-61ea-413f-bcce-c46918089a20}, !- Group Rendering Name
  {15c0ff67-ee82-4551-a0be-0c531271e7bd}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {400b7235-2ce1-438b-bc74-f1e9f7da6f9a}, !- Handle
  Rendering Color 33,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {c131eb76-5cff-4667-a23b-a51aa61e5e54}, !- Handle
  Office Corridor - 90.1-2010,            !- Name
  ,                                       !- Default Construction Set Name
  {2561c167-be6b-490e-af27-e1febeb9857a}, !- Default Schedule Set Name
  {f4d09aa6-fde0-4681-8f59-b1ab9b4018b5}, !- Group Rendering Name
  {bd67b696-619f-40eb-b501-16c0f3a4323b}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {29210b76-81ea-4c3d-91aa-5f68b58e6fce}, !- Handle
  Rendering Color 34,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {3aa0cf36-8ca7-49ba-b479-d13c684cab58}, !- Handle
  Office Elec/MechRoom - 90.1-2010,       !- Name
  ,                                       !- Default Construction Set Name
  {756a05bf-1620-41e5-96ff-780d39fac590}, !- Default Schedule Set Name
  {65ff7220-48c5-4bda-9b23-09e6e9b18e53}, !- Group Rendering Name
  {445db7c2-2e18-41ad-848d-e3e76c62c853}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {161a1e12-c238-45c0-ac7b-66f70c8c90d9}, !- Handle
  Rendering Color 35,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {a4ddb175-8827-417a-aa7b-80db98568386}, !- Handle
  Office IT_Room - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {165375af-8ed2-472e-90a7-b4b43d95dfcd}, !- Default Schedule Set Name
  {aea9d496-b31b-4e10-825e-2ec82efffe6b}, !- Group Rendering Name
  {1cc78b19-5c93-4e00-9d12-4fdf4e8cd9c4}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {be0c50b7-b377-4707-b02a-a5b5c0c84182}, !- Handle
  Rendering Color 36,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {4816b8e4-8846-45a8-ada0-980bc3f9e189}, !- Handle
  Office Lobby - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {5f2533d8-ca43-4616-860d-c79ef4161128}, !- Default Schedule Set Name
  {e5fe6556-8dc1-49bc-b601-c1e7ba09d438}, !- Group Rendering Name
  {9fa4666c-1e66-4800-b3ba-53d9201b8707}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {5ea6a648-b744-48c8-9f01-4979835d7aee}, !- Handle
  Rendering Color 37,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {610708a7-1454-4718-bd75-44147b9d1f68}, !- Handle
  Office OpenOffice - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {bf424495-afc2-416c-98cc-34a38dd1b02c}, !- Default Schedule Set Name
  {913ecf56-4e99-4a48-abdf-42c4ed478290}, !- Group Rendering Name
  {2e70cb4e-29b1-4d8b-a6a6-995a404ec839}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {5dc0ba39-2b04-42b8-9cc5-35f89af24a39}, !- Handle
  Rendering Color 38,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {9a10d55f-a76d-4e51-a227-f6672e728cb8}, !- Handle
  Office PrintRoom - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {28c3d1a3-6ce2-4895-9ab6-a88258531f9d}, !- Default Schedule Set Name
  {20dbf8d7-dd0d-4fac-80be-d94f46225314}, !- Group Rendering Name
  {d0c3d077-6348-4c70-9b21-b646c76e4141}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {89eca4bf-35f0-4051-a7d6-9531be70ec49}, !- Handle
  Rendering Color 39,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {11856e6e-08be-40b7-95b2-3b170b329cab}, !- Handle
  Office Restroom - 90.1-2010,            !- Name
  ,                                       !- Default Construction Set Name
  {63547075-a61f-487b-a0de-408e4bb5988b}, !- Default Schedule Set Name
  {c55643b1-1670-4de7-9dd9-21f4cbc15e78}, !- Group Rendering Name
  {4f7e2281-936a-4c45-beaa-57c8bfa9077f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {7d7db4c6-039f-433d-9ad0-9a8e71fdc488}, !- Handle
  Rendering Color 40,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {f1515e62-adcd-464b-9ba1-091797376a3a}, !- Handle
  Office Stair - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {8efe69e9-daf6-41ec-8bbe-ff7f8b9e4af0}, !- Default Schedule Set Name
  {904b2fd8-4e13-45ec-a014-0a2fd8f780bc}, !- Group Rendering Name
  {1dd61070-83e3-4b50-9092-53146f3f7618}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {16db4078-e35c-4132-8fb0-c5496bae5afd}, !- Handle
  Rendering Color 41,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {763fa128-1729-46c7-a2aa-8d5506779811}, !- Handle
  Office Storage - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {65157e26-3465-4104-bdd7-60fae29af083}, !- Default Schedule Set Name
  {85e76e71-6b49-4435-9517-e33cf451091f}, !- Group Rendering Name
  {6a1cf6fd-684b-40be-9dfd-05116e934567}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {a89ff009-b9f0-4b0c-b9ac-6f8012dcd62c}, !- Handle
  Rendering Color 42,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {1bf2ef13-0a3f-4be3-8651-6de2c75b7c67}, !- Handle
  Office Vending - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {e69d43e7-1075-4bbb-b3ae-b8b0673d7091}, !- Default Schedule Set Name
  {cd62cf25-3f97-4ff1-b233-e5ace3d40dae}, !- Group Rendering Name
  {e3c1235a-55fd-4199-a377-3fb917f27e0a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {77cd8a94-919c-40d2-a3ae-22b5f07e83ea}, !- Handle
  Rendering Color 43,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {3de08116-c12e-4372-b40f-6a9719f52af1}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {eb307eef-9c9c-4c24-8c59-f0cc461332c6}, !- Default Schedule Set Name
  {6db92bcd-a5f8-4f84-a0d9-331d180ccc6b}, !- Group Rendering Name
  {94e28f70-cc74-4ce0-a5c7-099e3ebfc3d3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {bfa00ec4-28b4-45dd-aa80-0890ea0684e7}, !- Handle
  Rendering Color 44,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {bb3d6884-10bc-4080-8113-8fade6e2e117}, !- Handle
  Office BreakRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {595f494a-64b3-4151-bfc3-85d6dd45c8a3}, !- Handle
  Office BreakRoom People,                !- Name
  {bb3d6884-10bc-4080-8113-8fade6e2e117}, !- People Definition Name
  {f5e94cdf-0c3b-41f4-8f1d-b4a6fe0fdb81}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Handle
  Clothing Schedule,                      !- Name
  {ffb478fa-80dd-4670-83ec-2728c43dcd66}, !- Schedule Type Limits Name
  {b879b4e1-3ea8-4a1c-ac38-4df010ca233f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b879b4e1-3ea8-4a1c-ac38-4df010ca233f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ffb478fa-80dd-4670-83ec-2728c43dcd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20dbdb82-2a34-4b8b-a15c-dfafce7f176e}, !- Handle
  Schedule Rule 17,                       !- Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {997073e9-72dd-41c7-96e4-192b9cf1b9e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {997073e9-72dd-41c7-96e4-192b9cf1b9e0}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ffb478fa-80dd-4670-83ec-2728c43dcd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f62f965d-f88c-4dff-864b-c59a0c9e8d30}, !- Schedule Type Limits Name
  {a8953acf-dcda-472e-b256-6c7535a1aef0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8953acf-dcda-472e-b256-6c7535a1aef0}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f62f965d-f88c-4dff-864b-c59a0c9e8d30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {3862c43b-5108-4cb4-8cd2-3352d11370cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3862c43b-5108-4cb4-8cd2-3352d11370cd}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {d13526e4-dd78-4dd3-b824-792f14bfd636}, !- Handle
  Office BreakRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {26a8dd22-b5e8-45a9-a4c5-679e00850397}, !- Handle
  Office BreakRoom Lights,                !- Name
  {d13526e4-dd78-4dd3-b824-792f14bfd636}, !- Lights Definition Name
  {f5e94cdf-0c3b-41f4-8f1d-b4a6fe0fdb81}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ef6d9497-5382-41ce-a9ce-6947e3791919}, !- Handle
  Office BreakRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {efc798d6-c115-4b5f-b821-e64c917ad2be}, !- Handle
  Office BreakRoom Elec Equip,            !- Name
  {ef6d9497-5382-41ce-a9ce-6947e3791919}, !- Electric Equipment Definition Name
  {f5e94cdf-0c3b-41f4-8f1d-b4a6fe0fdb81}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ffe4ab1-4141-4a83-9c5f-0f4e200cedca}, !- Handle
  Office BreakRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d81424f3-e2fc-4a56-9ab6-bc3b2b6ff3f7}, !- Handle
  Office BreakRoom Infiltration,          !- Name
  {f5e94cdf-0c3b-41f4-8f1d-b4a6fe0fdb81}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7517ba6b-36d1-49b4-9a7a-4babc069fb8a}, !- Handle
  Office BreakRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {bbadf86e-2628-4f00-a549-9c877a57a01d}, !- Default Day Schedule Name
  {059a3072-b345-43b6-b190-a93251533292}, !- Summer Design Day Schedule Name
  {6c314f98-090d-4176-b36f-1e2f62cb26c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbadf86e-2628-4f00-a549-9c877a57a01d}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1c38cd7-012f-4a94-ae7b-fb4406bcc326}, !- Handle
  Schedule Rule 18,                       !- Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34efbe72-d92a-4c37-9a4b-717c83108f14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34efbe72-d92a-4c37-9a4b-717c83108f14}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {74353aeb-6a44-449e-af40-45601f11e829}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {059a3072-b345-43b6-b190-a93251533292}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ca3cfd90-02ba-488c-88e6-ce0a4eaef2cc}, !- Handle
  Schedule Rule 19,                       !- Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b667904a-0f8b-4fe5-9cab-f253524b828f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b667904a-0f8b-4fe5-9cab-f253524b828f}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {5c35690c-7a8c-4d30-a119-e19550218302}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c314f98-090d-4176-b36f-1e2f62cb26c4}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {91d0451c-2862-4d91-befa-251f6a3eb8c8}, !- Schedule Type Limits Name
  {e0a0abd6-8f02-45d3-8a3b-5cdb1eb0b164}, !- Default Day Schedule Name
  {124a56b4-250c-4ecc-a85f-c005ff892e54}, !- Summer Design Day Schedule Name
  {59a62aa6-04b8-403a-a698-3eb4f6d576a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0a0abd6-8f02-45d3-8a3b-5cdb1eb0b164}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {91d0451c-2862-4d91-befa-251f6a3eb8c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {403bea08-3a34-4f96-a57f-ede4743956aa}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59a62aa6-04b8-403a-a698-3eb4f6d576a8}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {91d0451c-2862-4d91-befa-251f6a3eb8c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fae8c7e3-eac4-474e-a5c3-ba9e251f473f}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {124a56b4-250c-4ecc-a85f-c005ff892e54}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {91d0451c-2862-4d91-befa-251f6a3eb8c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {a2a20438-c8b6-4233-b441-eaf5ab25bac3}, !- Default Day Schedule Name
  {b7ab00d6-9ee5-45f4-876e-747542b60f7b}, !- Summer Design Day Schedule Name
  {a6985144-97d7-4ccf-84ad-25cb8fb6c9cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2a20438-c8b6-4233-b441-eaf5ab25bac3}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cade3561-cef3-4eeb-8e22-ca7c4c0ee447}, !- Handle
  Schedule Rule 20,                       !- Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63ef336c-5563-49e0-811d-217cab03f762}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63ef336c-5563-49e0-811d-217cab03f762}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09238,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27714,                                !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13857,                                !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04619,                                !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {a7a5df33-b76c-4543-a5cc-5218c058943d}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7ab00d6-9ee5-45f4-876e-747542b60f7b}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7b847c4-5dce-4e71-a1f7-9a6cae70dc42}, !- Handle
  Schedule Rule 21,                       !- Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a2416ec-0f73-45c5-88be-0476172caf6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a2416ec-0f73-45c5-88be-0476172caf6c}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.09238,                                !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.27714,                                !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.83142,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4619,                                 !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.27714,                                !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18476,                                !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.09238,                                !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04619;                                !- Value Until Time 10

OS:Schedule:Day,
  {78c0d2ec-9bc2-49ea-b30a-bf19b6edbf5e}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6985144-97d7-4ccf-84ad-25cb8fb6c9cf}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {264b1177-2f66-4a14-b6d6-d237ee39dcf8}, !- Default Day Schedule Name
  {4ff8c91b-6a0a-4f42-a730-7c0b02a53da2}, !- Summer Design Day Schedule Name
  {79f69c7a-dae4-437b-b83d-a73cf1535753}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {264b1177-2f66-4a14-b6d6-d237ee39dcf8}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {87729689-0e0f-45b0-962c-eee88b23baea}, !- Handle
  Schedule Rule 22,                       !- Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77657e4d-4b31-4096-9114-ea243498cf25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77657e4d-4b31-4096-9114-ea243498cf25}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {fc63f295-a5ce-45b5-9da5-7ca26a29676b}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ff8c91b-6a0a-4f42-a730-7c0b02a53da2}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f70b7b5-b50b-4cbb-b74a-a1d22b9ced4a}, !- Handle
  Schedule Rule 23,                       !- Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6df7b591-151c-4ab7-8cb4-7c77df949594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6df7b591-151c-4ab7-8cb4-7c77df949594}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {a54d187d-2a4b-4bea-94b0-afbedffeaba8}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79f69c7a-dae4-437b-b83d-a73cf1535753}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {b17c8958-f8b9-4e1f-8676-df672d1089c0}, !- Default Day Schedule Name
  {5fe4c762-cc45-4872-9cf1-fb9764bdd853}, !- Summer Design Day Schedule Name
  {083626a1-9c14-44b2-8477-3a3493cc9adf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b17c8958-f8b9-4e1f-8676-df672d1089c0}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f785a68f-7deb-4ca2-93a2-a0f7dd9188ec}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fe4c762-cc45-4872-9cf1-fb9764bdd853}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6d46fb0-d52d-4794-946e-8b9f3268967a}, !- Handle
  Schedule Rule 24,                       !- Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4e1479d-f387-4a5b-8dbb-0308e3c1825e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4e1479d-f387-4a5b-8dbb-0308e3c1825e}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2013e05-973e-44dd-b120-7b5462505323}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {083626a1-9c14-44b2-8477-3a3493cc9adf}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d0e6f90c-c6eb-4558-9738-d4bc5dbf3dd7}, !- Handle
  Schedule Rule 25,                       !- Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b935796-4e66-49bb-bbe7-5b627e8fd3be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b935796-4e66-49bb-bbe7-5b627e8fd3be}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {6fc92b8a-df18-481e-9f95-1fb6f5f59e46}, !- Handle
  Office BreakRoom Thermostat,            !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b25661f6-55a0-47a3-9e62-757620d70ee1}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {4b166427-0b0b-4321-a16b-68c1c0bcbb5a}, !- Default Day Schedule Name
  {d51d1b78-7289-4281-ba53-3921a0e30f2c}, !- Summer Design Day Schedule Name
  {6d8c47e2-4d00-4e69-8e81-bd4d3d0bef2f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b166427-0b0b-4321-a16b-68c1c0bcbb5a}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6ea279f1-af2d-458e-abf6-43a23e905c62}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d51d1b78-7289-4281-ba53-3921a0e30f2c}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {efb5942e-c016-4058-bcfb-2bb1cd07e18f}, !- Handle
  Schedule Rule 26,                       !- Name
  {b25661f6-55a0-47a3-9e62-757620d70ee1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9502ef3d-e99d-4bb2-a6fd-a52a25ce94aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9502ef3d-e99d-4bb2-a6fd-a52a25ce94aa}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {7b0b5645-9a5b-437b-a4eb-053967da3a40}, !- Handle
  Schedule Rule 27,                       !- Name
  {b25661f6-55a0-47a3-9e62-757620d70ee1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50882c8f-f445-4d4d-89b1-c47db1f13439}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50882c8f-f445-4d4d-89b1-c47db1f13439}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {987ec7b2-06f2-4a3f-af77-43f9c97f663b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d8c47e2-4d00-4e69-8e81-bd4d3d0bef2f}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {ae764897-0916-4d05-bdea-6c93f3c3b99c}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {2cd57b65-41c3-443a-8c1e-473b261d8b50}, !- Default Day Schedule Name
  {85180e78-2f61-4e0d-993d-31b7097a59c0}, !- Summer Design Day Schedule Name
  {895545ba-20e6-4800-a839-2a3f962100fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cd57b65-41c3-443a-8c1e-473b261d8b50}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {711a57dc-79be-4fda-bbd5-70fa704dfa07}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {895545ba-20e6-4800-a839-2a3f962100fc}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0b198099-08fd-48df-b028-1ed19c3abd93}, !- Handle
  Schedule Rule 28,                       !- Name
  {ae764897-0916-4d05-bdea-6c93f3c3b99c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65fb425a-1465-4b05-8aff-b020f06d6b19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65fb425a-1465-4b05-8aff-b020f06d6b19}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00bdac4e-794e-44fd-a740-5bd33d451394}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85180e78-2f61-4e0d-993d-31b7097a59c0}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Rendering:Color,
  {b62258ac-f2b9-4e18-9476-89fcd90f6c57}, !- Handle
  Rendering Color 45,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {ee50e8e7-bec1-4dde-9d24-2f8441687a4a}, !- Handle
  Office ClosedOffice People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab4810bf-3e01-460b-80f0-96595420b59a}, !- Handle
  Office ClosedOffice People,             !- Name
  {ee50e8e7-bec1-4dde-9d24-2f8441687a4a}, !- People Definition Name
  {73f36291-c7d3-4def-872e-c1f5b24998a8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5a93aaac-2c86-41ee-958c-e52c7c586e11}, !- Handle
  Office ClosedOffice Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {f85c781f-f045-4593-b572-406ea7d567de}, !- Handle
  Office ClosedOffice Lights,             !- Name
  {5a93aaac-2c86-41ee-958c-e52c7c586e11}, !- Lights Definition Name
  {73f36291-c7d3-4def-872e-c1f5b24998a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a25c4f8d-f55d-4c83-8300-8d03d5e79947}, !- Handle
  Office ClosedOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3fbf32c7-91f4-4df5-9e2b-bfd1b524bfbb}, !- Handle
  Office ClosedOffice Elec Equip,         !- Name
  {a25c4f8d-f55d-4c83-8300-8d03d5e79947}, !- Electric Equipment Definition Name
  {73f36291-c7d3-4def-872e-c1f5b24998a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2fdea449-4f1c-4faf-b841-3a439425ccae}, !- Handle
  Office ClosedOffice Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {67675468-1da0-444d-83b9-ca29da07fce1}, !- Handle
  Office ClosedOffice Infiltration,       !- Name
  {73f36291-c7d3-4def-872e-c1f5b24998a8}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e350d835-1644-48f4-9f9f-20c396b59e75}, !- Handle
  Office ClosedOffice Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d2f0469-19d4-4ca5-9d90-810a11def9c1}, !- Handle
  Office ClosedOffice Thermostat,         !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {522f464d-1b66-41cd-9543-668b4697cefb}, !- Handle
  Rendering Color 46,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {8f70dea1-a2ba-4f33-a9a6-ade04b47e6f5}, !- Handle
  Office Conference People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c14e2c3-c5a4-4087-9233-e57ef876bbb9}, !- Handle
  Office Conference People,               !- Name
  {8f70dea1-a2ba-4f33-a9a6-ade04b47e6f5}, !- People Definition Name
  {732cc35d-97e4-4846-a2c3-5f8feaa460b7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5c41a925-2e3f-4c09-8275-a78993d3abcf}, !- Handle
  Office Conference Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {8d4ea92d-188c-426f-866c-6a8a211f6079}, !- Handle
  Office Conference Lights,               !- Name
  {5c41a925-2e3f-4c09-8275-a78993d3abcf}, !- Lights Definition Name
  {732cc35d-97e4-4846-a2c3-5f8feaa460b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1398c153-440c-46cd-a3ad-fd479c754f02}, !- Handle
  Office Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4d033d57-5196-48d9-83cd-182c9a83f82f}, !- Handle
  Office Conference Elec Equip,           !- Name
  {1398c153-440c-46cd-a3ad-fd479c754f02}, !- Electric Equipment Definition Name
  {732cc35d-97e4-4846-a2c3-5f8feaa460b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {15c0ff67-ee82-4551-a0be-0c531271e7bd}, !- Handle
  Office Conference Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {963a7073-1910-46e3-91f8-6e0dcf2f1fe3}, !- Handle
  Office Conference Infiltration,         !- Name
  {732cc35d-97e4-4846-a2c3-5f8feaa460b7}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2e20eb1e-2074-4bfd-aa7b-deb8a043e965}, !- Handle
  Office Conference Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30639d39-ceef-4968-98f8-7d3c27818a24}, !- Handle
  Office Conference Thermostat,           !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {11960380-61ea-413f-bcce-c46918089a20}, !- Handle
  Rendering Color 47,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {fb1c535d-862f-4f05-9e33-b98b649c0b47}, !- Handle
  Office Corridor People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5fc656b3-4a50-4391-898b-61e11d86f714}, !- Handle
  Office Corridor People,                 !- Name
  {fb1c535d-862f-4f05-9e33-b98b649c0b47}, !- People Definition Name
  {c131eb76-5cff-4667-a23b-a51aa61e5e54}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ee254c88-ae4e-4b80-8bda-748eb3a8b6d3}, !- Handle
  Office Corridor Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {8be74dff-a5b2-4505-b1f1-91f10e6eb8a2}, !- Handle
  Office Corridor Lights,                 !- Name
  {ee254c88-ae4e-4b80-8bda-748eb3a8b6d3}, !- Lights Definition Name
  {c131eb76-5cff-4667-a23b-a51aa61e5e54}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {11b7a505-efdd-4ae5-afa5-923748b8a4b3}, !- Handle
  Office Corridor Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {34bc8e44-3d4e-4373-b1a5-c3ddd75034e4}, !- Handle
  Office Corridor Elec Equip,             !- Name
  {11b7a505-efdd-4ae5-afa5-923748b8a4b3}, !- Electric Equipment Definition Name
  {c131eb76-5cff-4667-a23b-a51aa61e5e54}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bd67b696-619f-40eb-b501-16c0f3a4323b}, !- Handle
  Office Corridor Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {da19ffaa-df75-404f-8cc5-604ea9c6d2db}, !- Handle
  Office Corridor Infiltration,           !- Name
  {c131eb76-5cff-4667-a23b-a51aa61e5e54}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2561c167-be6b-490e-af27-e1febeb9857a}, !- Handle
  Office Corridor Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81788343-1297-4be1-8915-7114958b866e}, !- Handle
  Office Corridor Thermostat,             !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f4d09aa6-fde0-4681-8f59-b1ab9b4018b5}, !- Handle
  Rendering Color 48,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {2018d0f2-af8a-4d78-a756-1b5453117813}, !- Handle
  Office Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {c1badfd0-c5e1-4efe-b55b-718f2520f1dd}, !- Handle
  Office Elec/MechRoom Lights,            !- Name
  {2018d0f2-af8a-4d78-a756-1b5453117813}, !- Lights Definition Name
  {3aa0cf36-8ca7-49ba-b479-d13c684cab58}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {48119c63-7bf1-4b1e-af83-d3785548344e}, !- Handle
  Office Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9844e9c1-4432-497b-b382-758bf66b26b7}, !- Handle
  Office Elec/MechRoom Elec Equip,        !- Name
  {48119c63-7bf1-4b1e-af83-d3785548344e}, !- Electric Equipment Definition Name
  {3aa0cf36-8ca7-49ba-b479-d13c684cab58}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {445db7c2-2e18-41ad-848d-e3e76c62c853}, !- Handle
  Office Elec/MechRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e739b075-e953-4e06-9262-1c1b3e5771f3}, !- Handle
  Office Elec/MechRoom Infiltration,      !- Name
  {3aa0cf36-8ca7-49ba-b479-d13c684cab58}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {756a05bf-1620-41e5-96ff-780d39fac590}, !- Handle
  Office Elec/MechRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {311390fb-0514-4271-a7a7-c67c3315000f}, !- Handle
  Office Elec/MechRoom Thermostat,        !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {65ff7220-48c5-4bda-9b23-09e6e9b18e53}, !- Handle
  Rendering Color 49,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {97ef826d-53b1-4b50-8bab-72336e2a6e14}, !- Handle
  Office IT_Room People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9cdc69d1-936c-41d2-842b-9cd171b43629}, !- Handle
  Office IT_Room People,                  !- Name
  {97ef826d-53b1-4b50-8bab-72336e2a6e14}, !- People Definition Name
  {a4ddb175-8827-417a-aa7b-80db98568386}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f38011ea-a0f9-4110-812b-dee8e26b59ac}, !- Handle
  Office IT_Room Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {0061450d-bc48-4a8b-a267-5b7a5fbfb035}, !- Handle
  Office IT_Room Lights,                  !- Name
  {f38011ea-a0f9-4110-812b-dee8e26b59ac}, !- Lights Definition Name
  {a4ddb175-8827-417a-aa7b-80db98568386}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {82a343af-d0a4-47f1-9740-fbbbc719d2ef}, !- Handle
  Office IT_Room Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e4c35aa6-dce9-4244-81df-b0cc2c0d4715}, !- Handle
  Office IT_Room Elec Equip,              !- Name
  {82a343af-d0a4-47f1-9740-fbbbc719d2ef}, !- Electric Equipment Definition Name
  {a4ddb175-8827-417a-aa7b-80db98568386}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1cc78b19-5c93-4e00-9d12-4fdf4e8cd9c4}, !- Handle
  Office IT_Room Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5671b652-44ec-4fd3-90d2-13ccb29babcd}, !- Handle
  Office IT_Room Infiltration,            !- Name
  {a4ddb175-8827-417a-aa7b-80db98568386}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {165375af-8ed2-472e-90a7-b4b43d95dfcd}, !- Handle
  Office IT_Room Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d7378c5-ace8-47ef-8a3e-ecbee539220b}, !- Handle
  Office IT_Room Thermostat,              !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {aea9d496-b31b-4e10-825e-2ec82efffe6b}, !- Handle
  Rendering Color 50,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {1f9757ca-c492-4a2a-855a-0036715ca6af}, !- Handle
  Office Lobby People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {488a6076-2a7b-4b46-84d3-3601dbf105db}, !- Handle
  Office Lobby People,                    !- Name
  {1f9757ca-c492-4a2a-855a-0036715ca6af}, !- People Definition Name
  {4816b8e4-8846-45a8-ada0-980bc3f9e189}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1cafabcd-97e6-4bac-9054-44209eae4013}, !- Handle
  Office Lobby Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {5b5957e2-e245-4b80-9678-77a35593e4c9}, !- Handle
  Office Lobby Lights,                    !- Name
  {1cafabcd-97e6-4bac-9054-44209eae4013}, !- Lights Definition Name
  {4816b8e4-8846-45a8-ada0-980bc3f9e189}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ed05adc9-cc48-49f5-aff6-a46b12beb3e1}, !- Handle
  Office Lobby Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {73bea159-67e7-4a40-ab84-e3844cee4742}, !- Handle
  Office Lobby Elec Equip,                !- Name
  {ed05adc9-cc48-49f5-aff6-a46b12beb3e1}, !- Electric Equipment Definition Name
  {4816b8e4-8846-45a8-ada0-980bc3f9e189}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9fa4666c-1e66-4800-b3ba-53d9201b8707}, !- Handle
  Office Lobby Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e42d4f77-9422-4f87-9c07-e061500c1439}, !- Handle
  Office Lobby Infiltration,              !- Name
  {4816b8e4-8846-45a8-ada0-980bc3f9e189}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5f2533d8-ca43-4616-860d-c79ef4161128}, !- Handle
  Office Lobby Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b0565a6-6395-4d3a-bcc8-fb790296e3b9}, !- Handle
  Office Lobby Thermostat,                !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5fe6556-8dc1-49bc-b601-c1e7ba09d438}, !- Handle
  Rendering Color 51,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {8cb26043-932d-49fe-b80d-bbb0ad9292f5}, !- Handle
  Office OpenOffice People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {22541b8a-4264-4884-b348-526c14a399c1}, !- Handle
  Office OpenOffice People,               !- Name
  {8cb26043-932d-49fe-b80d-bbb0ad9292f5}, !- People Definition Name
  {610708a7-1454-4718-bd75-44147b9d1f68}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7ee16068-4b5d-48bc-ac18-2d41f00c943e}, !- Handle
  Office OpenOffice Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {cc8fe016-38e2-4122-a4e4-f549b2914b74}, !- Handle
  Office OpenOffice Lights,               !- Name
  {7ee16068-4b5d-48bc-ac18-2d41f00c943e}, !- Lights Definition Name
  {610708a7-1454-4718-bd75-44147b9d1f68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {68fac64a-9ad9-4e42-9d3d-e4c738500f38}, !- Handle
  Office OpenOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {73a418b7-2222-4787-9d3f-9c235bdd3b98}, !- Handle
  Office OpenOffice Elec Equip,           !- Name
  {68fac64a-9ad9-4e42-9d3d-e4c738500f38}, !- Electric Equipment Definition Name
  {610708a7-1454-4718-bd75-44147b9d1f68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2e70cb4e-29b1-4d8b-a6a6-995a404ec839}, !- Handle
  Office OpenOffice Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4cbf1e43-6e81-4c49-aed1-07634ccd1752}, !- Handle
  Office OpenOffice Infiltration,         !- Name
  {610708a7-1454-4718-bd75-44147b9d1f68}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {bf424495-afc2-416c-98cc-34a38dd1b02c}, !- Handle
  Office OpenOffice Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fb1ed48-7448-4e0d-8442-980c11e475b9}, !- Handle
  Office OpenOffice Thermostat,           !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {913ecf56-4e99-4a48-abdf-42c4ed478290}, !- Handle
  Rendering Color 52,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {f5e617d3-a37f-479c-9382-3d99559ddd69}, !- Handle
  Office PrintRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {130564ed-8759-4e11-941b-7ffffbc211ba}, !- Handle
  Office PrintRoom People,                !- Name
  {f5e617d3-a37f-479c-9382-3d99559ddd69}, !- People Definition Name
  {9a10d55f-a76d-4e51-a227-f6672e728cb8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {87b46eba-5f93-491e-a47c-3137c7bbaa22}, !- Handle
  Office PrintRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {85cff33a-0f62-477e-a1db-119d1dddfbd6}, !- Handle
  Office PrintRoom Lights,                !- Name
  {87b46eba-5f93-491e-a47c-3137c7bbaa22}, !- Lights Definition Name
  {9a10d55f-a76d-4e51-a227-f6672e728cb8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a3306e53-7940-4235-8e8a-312e6c7893b4}, !- Handle
  Office PrintRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7b311e63-f37b-4208-9800-160fc5ef25e5}, !- Handle
  Office PrintRoom Elec Equip,            !- Name
  {a3306e53-7940-4235-8e8a-312e6c7893b4}, !- Electric Equipment Definition Name
  {9a10d55f-a76d-4e51-a227-f6672e728cb8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d0c3d077-6348-4c70-9b21-b646c76e4141}, !- Handle
  Office PrintRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {470b3a05-a5ea-48d3-9076-e81d4cc452a7}, !- Handle
  Office PrintRoom Infiltration,          !- Name
  {9a10d55f-a76d-4e51-a227-f6672e728cb8}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {28c3d1a3-6ce2-4895-9ab6-a88258531f9d}, !- Handle
  Office PrintRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {852d4b95-4ccb-44ca-bdfa-e7fddea9352d}, !- Handle
  Office PrintRoom Thermostat,            !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20dbf8d7-dd0d-4fac-80be-d94f46225314}, !- Handle
  Rendering Color 53,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {cb457e55-ec27-4a0a-9a8b-eff18ae285ed}, !- Handle
  Office Restroom People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f9511e9-f252-44f4-8693-59a5df528665}, !- Handle
  Office Restroom People,                 !- Name
  {cb457e55-ec27-4a0a-9a8b-eff18ae285ed}, !- People Definition Name
  {11856e6e-08be-40b7-95b2-3b170b329cab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {56e560f2-45ad-4000-a170-902fb0f99115}, !- Handle
  Office Restroom Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {228f8d4d-9dfc-4fd3-9cfc-f72a0660adff}, !- Handle
  Office Restroom Lights,                 !- Name
  {56e560f2-45ad-4000-a170-902fb0f99115}, !- Lights Definition Name
  {11856e6e-08be-40b7-95b2-3b170b329cab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f8d91b3b-7191-4db5-a2cd-6f6727aa9c81}, !- Handle
  Office Restroom Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7c47c5dd-5852-4423-b14b-81085e3dd102}, !- Handle
  Office Restroom Elec Equip,             !- Name
  {f8d91b3b-7191-4db5-a2cd-6f6727aa9c81}, !- Electric Equipment Definition Name
  {11856e6e-08be-40b7-95b2-3b170b329cab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4f7e2281-936a-4c45-beaa-57c8bfa9077f}, !- Handle
  Office Restroom Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f37ee73d-de67-44f7-b85a-a0e0df74f2f3}, !- Handle
  Office Restroom Infiltration,           !- Name
  {11856e6e-08be-40b7-95b2-3b170b329cab}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {63547075-a61f-487b-a0de-408e4bb5988b}, !- Handle
  Office Restroom Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cab04ea-88a6-4237-8e3e-6fad31eeef57}, !- Handle
  Office Restroom Thermostat,             !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c55643b1-1670-4de7-9dd9-21f4cbc15e78}, !- Handle
  Rendering Color 54,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {40e8ab9b-c46d-4b05-b406-92ddf9886948}, !- Handle
  Office Stair Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {d3510ff8-dcdf-4a86-9268-a60bd8bdaeea}, !- Handle
  Office Stair Lights,                    !- Name
  {40e8ab9b-c46d-4b05-b406-92ddf9886948}, !- Lights Definition Name
  {f1515e62-adcd-464b-9ba1-091797376a3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1dd61070-83e3-4b50-9092-53146f3f7618}, !- Handle
  Office Stair Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4285babe-ab5f-46fb-9f34-bfc5d2a576c7}, !- Handle
  Office Stair Infiltration,              !- Name
  {f1515e62-adcd-464b-9ba1-091797376a3a}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8efe69e9-daf6-41ec-8bbe-ff7f8b9e4af0}, !- Handle
  Office Stair Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d80babe4-416c-4768-ba18-91d9aaa4000f}, !- Handle
  Office Stair Thermostat,                !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {904b2fd8-4e13-45ec-a014-0a2fd8f780bc}, !- Handle
  Rendering Color 55,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {731b3b49-0871-49fe-abcf-381bb2cac1d8}, !- Handle
  Office Storage Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {2076dae4-b830-40eb-b18a-7c8273a1ff90}, !- Handle
  Office Storage Lights,                  !- Name
  {731b3b49-0871-49fe-abcf-381bb2cac1d8}, !- Lights Definition Name
  {763fa128-1729-46c7-a2aa-8d5506779811}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6a1cf6fd-684b-40be-9dfd-05116e934567}, !- Handle
  Office Storage Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f70cc404-e836-4cd0-8d55-61f689a470e2}, !- Handle
  Office Storage Infiltration,            !- Name
  {763fa128-1729-46c7-a2aa-8d5506779811}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {65157e26-3465-4104-bdd7-60fae29af083}, !- Handle
  Office Storage Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {077bd55f-becf-4bf7-8d08-b5bd624da505}, !- Handle
  Office Storage Thermostat,              !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {85e76e71-6b49-4435-9517-e33cf451091f}, !- Handle
  Rendering Color 56,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {ce98c9e4-ea50-4204-b073-bebb4fd57444}, !- Handle
  Office Vending People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb6feb1c-fa4f-4667-847d-91f5a23a7e0c}, !- Handle
  Office Vending People,                  !- Name
  {ce98c9e4-ea50-4204-b073-bebb4fd57444}, !- People Definition Name
  {1bf2ef13-0a3f-4be3-8651-6de2c75b7c67}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {533fec74-2dbf-403b-aa64-95f82c1c6100}, !- Handle
  Office Vending Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {f7d65630-77e2-4238-8157-88350bcf96fb}, !- Handle
  Office Vending Lights,                  !- Name
  {533fec74-2dbf-403b-aa64-95f82c1c6100}, !- Lights Definition Name
  {1bf2ef13-0a3f-4be3-8651-6de2c75b7c67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2ea432b5-7077-43a2-9b67-82f6cf32dc73}, !- Handle
  Office Vending Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cd6952a9-d110-4a3e-b1f2-69026c7e37c3}, !- Handle
  Office Vending Elec Equip,              !- Name
  {2ea432b5-7077-43a2-9b67-82f6cf32dc73}, !- Electric Equipment Definition Name
  {1bf2ef13-0a3f-4be3-8651-6de2c75b7c67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e3c1235a-55fd-4199-a377-3fb917f27e0a}, !- Handle
  Office Vending Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7141e425-298d-4244-a8c1-dedc94db3156}, !- Handle
  Office Vending Infiltration,            !- Name
  {1bf2ef13-0a3f-4be3-8651-6de2c75b7c67}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e69d43e7-1075-4bbb-b3ae-b8b0673d7091}, !- Handle
  Office Vending Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9785a6e-1b38-4372-8893-20387588615b}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {89b1741d-52d2-451b-b6c6-f37e39b5a66f}, !- Lighting Schedule Name
  {20d729f3-8d4c-4242-8185-d9b83591c96e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {199c3268-d72d-4cec-9754-a3add6ec909e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12f6c998-3f59-48d2-a6a8-d6f6e014c8a2}, !- Handle
  Office Vending Thermostat,              !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cd62cf25-3f97-4ff1-b233-e5ace3d40dae}, !- Handle
  Rendering Color 57,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {ae722dcd-7b79-4231-bda4-4baef641d56c}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4dd7ba31-e7ad-47c5-8a57-8afb49cd9a20}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {ae722dcd-7b79-4231-bda4-4baef641d56c}, !- People Definition Name
  {3de08116-c12e-4372-b40f-6a9719f52af1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {198aee6a-e994-4678-b019-7bf4568259ad}, !- Work Efficiency Schedule Name
  {633dd9dd-2699-4fd8-8ba4-65405824dd68}, !- Clothing Insulation Schedule Name
  {1fb1fbbc-6e52-4fad-b381-47dedec26f09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {89093b82-8ee1-4a78-b1c4-2ac5c31cf673}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9d896942-c6ef-4b6e-8620-a25c6e83d4b8}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {89093b82-8ee1-4a78-b1c4-2ac5c31cf673}, !- Lights Definition Name
  {3de08116-c12e-4372-b40f-6a9719f52af1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8093f264-b8fa-4f09-86d8-cf507e6c78ba}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fb9ed3d1-9baf-4a87-aa6f-22e293f68fbe}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {8093f264-b8fa-4f09-86d8-cf507e6c78ba}, !- Electric Equipment Definition Name
  {3de08116-c12e-4372-b40f-6a9719f52af1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {94e28f70-cc74-4ce0-a5c7-099e3ebfc3d3}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {da02a03b-a2ef-4314-ab15-e86a8a24ec7d}, !- Handle
  Office WholeBuilding - Md Office Infiltration, !- Name
  {3de08116-c12e-4372-b40f-6a9719f52af1}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {eb307eef-9c9c-4c24-8c59-f0cc461332c6}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {171ffa57-1d7b-4697-be86-baaa860f7fc9}, !- Number of People Schedule Name
  {acb551ed-2c21-4969-9a69-a25c2a279946}, !- People Activity Level Schedule Name
  {266ecfe2-bc29-455b-b6cb-8a1da4e8cc3c}, !- Lighting Schedule Name
  {90de8551-a7ee-4a0f-b975-9d4ad5b90550}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b1613a28-165d-42dd-b613-bfb074808a0e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {171ffa57-1d7b-4697-be86-baaa860f7fc9}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {230924e8-6e6c-4da7-88bd-f746de9c2aeb}, !- Default Day Schedule Name
  {a90b5606-766b-4ec0-9413-940802dadf23}, !- Summer Design Day Schedule Name
  {6d4083a6-c322-42b7-a301-947b4edfec9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {230924e8-6e6c-4da7-88bd-f746de9c2aeb}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ec14215-14f4-43af-b67a-525202e10b0e}, !- Handle
  Schedule Rule 29,                       !- Name
  {171ffa57-1d7b-4697-be86-baaa860f7fc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc9a528b-2086-44b8-a790-6e7da229be5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc9a528b-2086-44b8-a790-6e7da229be5b}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {878d0e2d-acab-47cf-bfb8-4274d7d5a7bd}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a90b5606-766b-4ec0-9413-940802dadf23}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5f90114e-5d1a-4365-b01e-c551c2747cdb}, !- Handle
  Schedule Rule 30,                       !- Name
  {171ffa57-1d7b-4697-be86-baaa860f7fc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fd8ff9e-125f-4462-bee5-fa8b3c359251}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fd8ff9e-125f-4462-bee5-fa8b3c359251}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {fb860437-afb6-42ce-b511-96203dcad5bf}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d4083a6-c322-42b7-a301-947b4edfec9f}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {266ecfe2-bc29-455b-b6cb-8a1da4e8cc3c}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010,       !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {00a7fbe1-4ee2-4f30-94f5-788d3eda2c92}, !- Default Day Schedule Name
  {00da075a-ae88-4ce7-885e-7c380e57cb01}, !- Summer Design Day Schedule Name
  {576c8b74-882f-4dfb-ae9f-232d9a915ad9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00a7fbe1-4ee2-4f30-94f5-788d3eda2c92}, !- Handle
  Schedule Day 25,                        !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9202965e-db49-495c-abe1-140fab08cb03}, !- Handle
  Schedule Rule 31,                       !- Name
  {266ecfe2-bc29-455b-b6cb-8a1da4e8cc3c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f371c9a-927b-4b67-908f-352ad6eb1370}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f371c9a-927b-4b67-908f-352ad6eb1370}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Sat Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0904,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2712,                                 !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1356,                                 !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0452,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {17d6f3f4-771f-41bb-9e63-332c26915096}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00da075a-ae88-4ce7-885e-7c380e57cb01}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b0bad2c-3979-4f87-ac97-cddad5ed390f}, !- Handle
  Schedule Rule 32,                       !- Name
  {266ecfe2-bc29-455b-b6cb-8a1da4e8cc3c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95462431-8e92-4868-a40e-8a83428188bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95462431-8e92-4868-a40e-8a83428188bd}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Sun Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0452,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {90230759-5d78-484a-a48b-49687d0cde32}, !- Handle
  Schedule Rule 33,                       !- Name
  {266ecfe2-bc29-455b-b6cb-8a1da4e8cc3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ce10ef2-1093-4d16-bd87-914c7ce3be33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ce10ef2-1093-4d16-bd87-914c7ce3be33}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0904,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2712,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8136,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.452,                                  !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2712,                                 !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1808,                                 !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0904,                                 !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0452;                                 !- Value Until Time 10

OS:Schedule:Day,
  {7203fb77-d7d2-46b4-b243-7c8d2357ebf8}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {576c8b74-882f-4dfb-ae9f-232d9a915ad9}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {90de8551-a7ee-4a0f-b975-9d4ad5b90550}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010,       !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {6acc67b3-1318-4c1c-892c-fa837b48916b}, !- Default Day Schedule Name
  {e7e8056e-7c96-4831-add7-d02b1a519d58}, !- Summer Design Day Schedule Name
  {82199036-a07a-4710-90e3-564f3d47ec57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6acc67b3-1318-4c1c-892c-fa837b48916b}, !- Handle
  Schedule Day 28,                        !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb247558-47e8-42f9-b3af-8a71b1eba55d}, !- Handle
  Schedule Rule 34,                       !- Name
  {90de8551-a7ee-4a0f-b975-9d4ad5b90550}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77bd2f2f-b997-45e5-95cf-90dc56e12e6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77bd2f2f-b997-45e5-95cf-90dc56e12e6e}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Sat Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3841429,                              !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.480178625,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3361250375,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.288107175,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23813625;                             !- Value Until Time 6

OS:Schedule:Day,
  {05c67e93-4c74-4b30-8802-f188f64bfe99}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7e8056e-7c96-4831-add7-d02b1a519d58}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Summer Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74c7d1bb-ab88-4c44-b9e0-c9868c842038}, !- Handle
  Schedule Rule 35,                       !- Name
  {90de8551-a7ee-4a0f-b975-9d4ad5b90550}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9b56df0-1715-47ba-9bfb-422ef441f956}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9b56df0-1715-47ba-9bfb-422ef441f956}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Sun Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23813625;                             !- Value Until Time 3

OS:Schedule:Rule,
  {1afd94a2-ee73-4db4-b43d-4db5de021bd1}, !- Handle
  Schedule Rule 36,                       !- Name
  {90de8551-a7ee-4a0f-b975-9d4ad5b90550}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {262df44a-2ebe-4aab-8744-0ff75c208e6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {262df44a-2ebe-4aab-8744-0ff75c208e6e}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Wkdy Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.317515,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3841429,                              !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.864321525,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7682858,                              !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.864321525,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.480178625,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3841429;                              !- Value Until Time 7

OS:Schedule:Day,
  {4355f96d-7f0e-475e-8bf4-edcfc3c303a1}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82199036-a07a-4710-90e3-564f3d47ec57}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2010 Winter Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1613a28-165d-42dd-b613-bfb074808a0e}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {7de97cde-2b38-4488-b038-0ae775e0d2a9}, !- Default Day Schedule Name
  {9b4dc147-2cca-4859-87c8-3a041e92cd10}, !- Summer Design Day Schedule Name
  {b3c271f1-3615-4bfe-90da-61da27fc7cb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7de97cde-2b38-4488-b038-0ae775e0d2a9}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbc633cf-3101-4fb5-970a-06d922f55260}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b4dc147-2cca-4859-87c8-3a041e92cd10}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb7797fb-41b5-4ce3-acb0-599a74772c2e}, !- Handle
  Schedule Rule 37,                       !- Name
  {b1613a28-165d-42dd-b613-bfb074808a0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff7667a5-322e-47f6-ac5c-8c2bda1e019a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff7667a5-322e-47f6-ac5c-8c2bda1e019a}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b5057402-d599-4053-a64d-b281674a9522}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3c271f1-3615-4bfe-90da-61da27fc7cb5}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {59d019ad-3125-41b1-8683-8d42c92d8ebb}, !- Handle
  Schedule Rule 38,                       !- Name
  {b1613a28-165d-42dd-b613-bfb074808a0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee0300ea-919a-4682-9de8-9c35dd2be027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee0300ea-919a-4682-9de8-9c35dd2be027}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {d374767c-74ad-4cb7-a0fa-612c13f297b5}, !- Handle
  Office WholeBuilding - Md Office Thermostat, !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Heating Setpoint Temperature Schedule Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e3440d4f-123b-4771-b8f7-557f659d35e8}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {29023c00-0bda-4803-8ce5-61bf56361c34}, !- Default Day Schedule Name
  {c3d0d5c2-1d64-4e71-beaa-cd2505935e38}, !- Summer Design Day Schedule Name
  {64675fd0-8861-46b8-a0fc-277d29ef2a9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29023c00-0bda-4803-8ce5-61bf56361c34}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f2cc8072-2dca-4a0e-8d1e-dface04d8291}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3d0d5c2-1d64-4e71-beaa-cd2505935e38}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d318f4a7-3423-4313-b0f1-9516c6ffc693}, !- Handle
  Schedule Rule 39,                       !- Name
  {e3440d4f-123b-4771-b8f7-557f659d35e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37122fa5-0674-40e5-a880-fe1555e05bc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37122fa5-0674-40e5-a880-fe1555e05bc0}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9b23e93c-0b71-47f8-963c-efa4cffaf164}, !- Handle
  Schedule Rule 40,                       !- Name
  {e3440d4f-123b-4771-b8f7-557f659d35e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4648df00-503a-49f3-b581-ed942a4bbf6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4648df00-503a-49f3-b581-ed942a4bbf6b}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {06f87544-2871-4f04-8508-0eb641fa057b}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64675fd0-8861-46b8-a0fc-277d29ef2a9d}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {cbd2e4c9-c86e-49c9-983b-9bc4108321ff}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM,    !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {baa1cc90-2e80-4145-adc5-6edca6069c0e}, !- Default Day Schedule Name
  {13ee75c4-3829-4fc7-a6f4-c72cf6854d24}, !- Summer Design Day Schedule Name
  {d457dfd7-b5eb-4a20-94ba-7caad34e7c2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {baa1cc90-2e80-4145-adc5-6edca6069c0e}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7f847a2b-c6c2-4575-884e-15cad090a810}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d457dfd7-b5eb-4a20-94ba-7caad34e7c2e}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c3f0b0e4-fe6d-4d32-9ed6-27b42436ce8b}, !- Handle
  Schedule Rule 41,                       !- Name
  {cbd2e4c9-c86e-49c9-983b-9bc4108321ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {387e9914-d126-4be9-9467-3c3fc9aac8a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {387e9914-d126-4be9-9467-3c3fc9aac8a5}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {13ea0d8c-0c0d-4fca-8f18-d7cb31d2cd9b}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13ee75c4-3829-4fc7-a6f4-c72cf6854d24}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8a8e2332-656f-4cee-948c-ebea0f0c196d}, !- Handle
  Schedule Rule 42,                       !- Name
  {cbd2e4c9-c86e-49c9-983b-9bc4108321ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ac34cc6-a514-4e02-83ef-979b936be8e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ac34cc6-a514-4e02-83ef-979b936be8e8}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Rendering:Color,
  {6db92bcd-a5f8-4f84-a0d9-331d180ccc6b}, !- Handle
  Rendering Color 58,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {f2722d7b-4c31-42d2-b8aa-7cc9cfce03a3}, !- Handle
  90.1-2010 - Office - ASHRAE 169-2006-5A, !- Name
  {383eea5e-a579-46ee-b403-73fab8ffae85}, !- Default Exterior Surface Constructions Name
  {2829ea00-cf9f-4a19-b5b3-ec6d7efbb93d}, !- Default Interior Surface Constructions Name
  {178ae317-0b18-4edd-b4fc-bf0b0c5a19f3}, !- Default Ground Contact Surface Constructions Name
  {4e3c195d-6d62-431b-a629-9542261d178a}, !- Default Exterior SubSurface Constructions Name
  {13472e33-1626-4f27-b45f-dfcf4af50047}, !- Default Interior SubSurface Constructions Name
  {55fc6795-8f43-44ad-ac83-80ba32014baf}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {383eea5e-a579-46ee-b403-73fab8ffae85}, !- Handle
  Default Surface Constructions 4,        !- Name
  {47917c90-5a18-4c41-bc85-5e235468a9dd}, !- Floor Construction Name
  {6343c12b-9dac-4cd9-a69a-2fc0e4732110}, !- Wall Construction Name
  {8c8d4185-d7d0-4127-8b74-736135c26fcb}; !- Roof Ceiling Construction Name

OS:Construction,
  {47917c90-5a18-4c41-bc85-5e235468a9dd}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {1fe90b5d-feaa-4867-90ce-74e3918eea31}, !- Layer 1
  {fb615129-a5aa-466b-b779-6d7e3b67c628}, !- Layer 2
  {a8707340-199e-446c-9432-a85fd376339f}; !- Layer 3

OS:StandardsInformation:Construction,
  {5f6261c3-93f1-4c77-b34c-36e615b17898}, !- Handle
  {47917c90-5a18-4c41-bc85-5e235468a9dd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1fe90b5d-feaa-4867-90ce-74e3918eea31}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fb615129-a5aa-466b-b779-6d7e3b67c628}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a8707340-199e-446c-9432-a85fd376339f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6343c12b-9dac-4cd9-a69a-2fc0e4732110}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {7f5a8e2d-cca9-493c-b14f-c4e8cf34481b}, !- Layer 1
  {c9d26dfe-2ff1-4f5b-818f-1bf608ec149f}, !- Layer 2
  {a585c3cf-9d75-4a2d-b553-9b401bb8686f}, !- Layer 3
  {85049b7f-03c1-4372-8aaf-de03b05857a7}; !- Layer 4

OS:StandardsInformation:Construction,
  {d4a571e1-ccd5-4657-a674-ffe938cebc8a}, !- Handle
  {6343c12b-9dac-4cd9-a69a-2fc0e4732110}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7f5a8e2d-cca9-493c-b14f-c4e8cf34481b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {c9d26dfe-2ff1-4f5b-818f-1bf608ec149f}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a585c3cf-9d75-4a2d-b553-9b401bb8686f}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {85049b7f-03c1-4372-8aaf-de03b05857a7}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {8c8d4185-d7d0-4127-8b74-736135c26fcb}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {7685f221-b0e9-4d78-bbbc-7dd9f0523c0a}, !- Layer 1
  {e2d6c354-6ad3-4736-9368-83763296ca83}, !- Layer 2
  {1b2c1fa6-120f-4895-9b1e-730ba305283c}; !- Layer 3

OS:StandardsInformation:Construction,
  {01baa923-85b1-473a-866d-b5a20b36f865}, !- Handle
  {8c8d4185-d7d0-4127-8b74-736135c26fcb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e2d6c354-6ad3-4736-9368-83763296ca83}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1b2c1fa6-120f-4895-9b1e-730ba305283c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2829ea00-cf9f-4a19-b5b3-ec6d7efbb93d}, !- Handle
  Default Surface Constructions 5,        !- Name
  {11fc9e55-3da1-4060-8a34-5cc19eb745c5}, !- Floor Construction Name
  {0b5691e2-c4f7-4486-b32f-3347af386b63}, !- Wall Construction Name
  {cf204247-4489-4e07-8594-ca8d2d323682}; !- Roof Ceiling Construction Name

OS:Construction,
  {11fc9e55-3da1-4060-8a34-5cc19eb745c5}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {0e3e0b71-3975-4b5c-8f4a-8804f46d625d}, !- Layer 1
  {e569b48c-c196-4292-8eec-b37c07ad9a36}; !- Layer 2

OS:StandardsInformation:Construction,
  {8cc85c4d-b998-4c92-b5f2-d0dd4388c918}, !- Handle
  {11fc9e55-3da1-4060-8a34-5cc19eb745c5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0e3e0b71-3975-4b5c-8f4a-8804f46d625d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Construction,
  {0b5691e2-c4f7-4486-b32f-3347af386b63}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8a027057-754b-4061-b53b-b0416e5dad45}, !- Layer 1
  {8a027057-754b-4061-b53b-b0416e5dad45}; !- Layer 2

OS:StandardsInformation:Construction,
  {bf65b48a-c081-4d11-9d90-ad6509de7d1c}, !- Handle
  {0b5691e2-c4f7-4486-b32f-3347af386b63}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8a027057-754b-4061-b53b-b0416e5dad45}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cf204247-4489-4e07-8594-ca8d2d323682}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e569b48c-c196-4292-8eec-b37c07ad9a36}, !- Layer 1
  {0e3e0b71-3975-4b5c-8f4a-8804f46d625d}; !- Layer 2

OS:StandardsInformation:Construction,
  {ddc343c2-ac4f-4a1b-a3d9-b5238594e71f}, !- Handle
  {cf204247-4489-4e07-8594-ca8d2d323682}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {178ae317-0b18-4edd-b4fc-bf0b0c5a19f3}, !- Handle
  Default Surface Constructions 6,        !- Name
  {6f065fb4-0981-4f69-be82-b53c4922fbc8}, !- Floor Construction Name
  {5ffd5e31-9553-4a4d-bd1d-ddc3f9229a25}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {6f065fb4-0981-4f69-be82-b53c4922fbc8}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c9799545-36b8-4bb5-b01f-c34151d7018e}, !- Layer 1
  {a8707340-199e-446c-9432-a85fd376339f}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a5360c6-1b64-4569-a012-9b870380266a}, !- Handle
  {6f065fb4-0981-4f69-be82-b53c4922fbc8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6f23f9d9-eee1-4294-af72-a363978f9918}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c9799545-36b8-4bb5-b01f-c34151d7018e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5ffd5e31-9553-4a4d-bd1d-ddc3f9229a25}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ec8bd593-b014-49d6-a85c-11dcf1384d21}; !- Layer 1

OS:StandardsInformation:Construction,
  {e56621a0-3ea4-47a0-89db-d334c7e314ea}, !- Handle
  {5ffd5e31-9553-4a4d-bd1d-ddc3f9229a25}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ec8bd593-b014-49d6-a85c-11dcf1384d21}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4e3c195d-6d62-431b-a629-9542261d178a}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {4d2b6d2b-82f5-4622-97dd-18e9d5ef4222}, !- Fixed Window Construction Name
  {4d2b6d2b-82f5-4622-97dd-18e9d5ef4222}, !- Operable Window Construction Name
  {f077c0ad-4585-485d-968e-4bdc9627ddc8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {9155b543-fda7-4bca-8fee-fd85c9c3044c}, !- Overhead Door Construction Name
  {c63c8907-6214-48ca-b9b8-dde1016f342c}, !- Skylight Construction Name
  {9ec3e66a-7c7e-4d1f-921c-d60f4fcedbce}, !- Tubular Daylight Dome Construction Name
  {9ec3e66a-7c7e-4d1f-921c-d60f4fcedbce}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4d2b6d2b-82f5-4622-97dd-18e9d5ef4222}, !- Handle
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {1977f1c7-40f2-4ce2-852f-2c3fd5c38978}, !- Layer 1
  {eed755d6-0601-45f2-b5f4-959928611258}, !- Layer 2
  {d89e5432-bd0f-467e-81d3-b3e31e0b13a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {a61a359a-fa25-4465-ab0b-ae8427b4d830}, !- Handle
  {4d2b6d2b-82f5-4622-97dd-18e9d5ef4222}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {1977f1c7-40f2-4ce2-852f-2c3fd5c38978}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {eed755d6-0601-45f2-b5f4-959928611258}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d89e5432-bd0f-467e-81d3-b3e31e0b13a6}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {f077c0ad-4585-485d-968e-4bdc9627ddc8}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {9db718bc-bc17-41b1-8d11-ee974580225b}, !- Layer 1
  {6f23f9d9-eee1-4294-af72-a363978f9918}; !- Layer 2

OS:StandardsInformation:Construction,
  {b3f725b7-ca94-4859-9489-b7127ffb7c50}, !- Handle
  {f077c0ad-4585-485d-968e-4bdc9627ddc8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9db718bc-bc17-41b1-8d11-ee974580225b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9155b543-fda7-4bca-8fee-fd85c9c3044c}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {7ef3e36b-bcfe-45c6-9e83-5bbd17b7b080}; !- Layer 1

OS:StandardsInformation:Construction,
  {281c076d-7419-4696-b1d0-3e11af90ba2b}, !- Handle
  {9155b543-fda7-4bca-8fee-fd85c9c3044c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {7ef3e36b-bcfe-45c6-9e83-5bbd17b7b080}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c63c8907-6214-48ca-b9b8-dde1016f342c}, !- Handle
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Name
  ,                                       !- Surface Rendering Name
  {1977f1c7-40f2-4ce2-852f-2c3fd5c38978}; !- Layer 1

OS:StandardsInformation:Construction,
  {feef0892-40c4-4efc-bf0a-e0b32c101887}, !- Handle
  {c63c8907-6214-48ca-b9b8-dde1016f342c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {9ec3e66a-7c7e-4d1f-921c-d60f4fcedbce}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {b27f8ba3-4320-4ef1-bf80-f197ed48e49e}; !- Layer 1

OS:StandardsInformation:Construction,
  {25ae272c-3405-4ddb-9260-5f4b2543a197}, !- Handle
  {9ec3e66a-7c7e-4d1f-921c-d60f4fcedbce}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {b27f8ba3-4320-4ef1-bf80-f197ed48e49e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {13472e33-1626-4f27-b45f-dfcf4af50047}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {9ec3e66a-7c7e-4d1f-921c-d60f4fcedbce}, !- Fixed Window Construction Name
  {9ec3e66a-7c7e-4d1f-921c-d60f4fcedbce}, !- Operable Window Construction Name
  {d03ad6c2-3eb6-45a4-a683-51c22b491bad}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d03ad6c2-3eb6-45a4-a683-51c22b491bad}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {45dc2e46-be99-408c-b30d-56a6822f081a}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a06eb49-34cc-45e2-a8bd-63fba0f3b919}, !- Handle
  {d03ad6c2-3eb6-45a4-a683-51c22b491bad}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {55fc6795-8f43-44ad-ac83-80ba32014baf}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {45dc2e46-be99-408c-b30d-56a6822f081a}; !- Layer 1

OS:StandardsInformation:Construction,
  {ac01290a-d721-4611-acc1-6b193d08df6e}, !- Handle
  {55fc6795-8f43-44ad-ac83-80ba32014baf}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Ruleset,
  {31a2bac5-7bf1-4a28-8aba-0f4ddef29882}, !- Handle
  HVAC Availability Schedule,             !- Name
  ,                                       !- Schedule Type Limits Name
  {407ddbb8-0a5a-463f-b4a8-af42374280cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {407ddbb8-0a5a-463f-b4a8-af42374280cc}, !- Handle
  HVAC Availability Schedule Weekday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f753c74a-5ee1-4cdf-aed7-4ecb494f1196}, !- Handle
  HVAC Availability Schedule Saturday Rule, !- Name
  {31a2bac5-7bf1-4a28-8aba-0f4ddef29882}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7acc2e13-204d-436d-a1e0-f9dfb3a22c60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7acc2e13-204d-436d-a1e0-f9dfb3a22c60}, !- Handle
  HVAC Availability Schedule Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d27d4fb5-c218-41fa-a6f1-9e1b43e7eba0}, !- Handle
  HVAC Availability Schedule Sunday Rule, !- Name
  {31a2bac5-7bf1-4a28-8aba-0f4ddef29882}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7722b19b-c1f8-44d3-ac04-41eba1393d95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7722b19b-c1f8-44d3-ac04-41eba1393d95}, !- Handle
  HVAC Availability Schedule Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Handle
  Infiltration Schedule,                  !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  {469d1ce1-e8a2-4c29-91e9-7c1e1ffedbc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {469d1ce1-e8a2-4c29-91e9-7c1e1ffedbc7}, !- Handle
  Infiltration Schedule Weekday,          !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ca6bfc8-59f5-451c-9d91-675bfff99b49}, !- Handle
  Infiltration Schedule Saturday Rule,    !- Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f796282e-aa0b-4e70-84e0-0288b96e2729}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f796282e-aa0b-4e70-84e0-0288b96e2729}, !- Handle
  Infiltration Schedule Saturday,         !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84dc7a9c-bb69-4374-ab0b-8ff7ca353b0e}, !- Handle
  Infiltration Schedule Sunday Rule,      !- Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67653927-036b-43c3-9050-69ab04c73f01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67653927-036b-43c3-9050-69ab04c73f01}, !- Handle
  Infiltration Schedule Sunday,           !- Name
  {f83a1910-ccfb-46cd-a024-08e3c44e0f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {98045be6-501e-430a-be85-5de413b1772d}, !- Handle
  Htg Setpoint Schedule,                  !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {4ce49372-88d8-456d-8704-af76e3e21492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ce49372-88d8-456d-8704-af76e3e21492}, !- Handle
  Htg Setpoint Schedule Weekday,          !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f49c6ecf-432b-40dc-b851-984a1a97c19a}, !- Handle
  Htg Setpoint Schedule Saturday Rule,    !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {124b5523-9a9c-4f6c-9c2b-8624787a284a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {124b5523-9a9c-4f6c-9c2b-8624787a284a}, !- Handle
  Htg Setpoint Schedule Saturday,         !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b176c6a4-259f-4580-8978-f4e1c481dca2}, !- Handle
  Htg Setpoint Schedule Sunday Rule,      !- Name
  {98045be6-501e-430a-be85-5de413b1772d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9677dc61-3a86-46dd-8ba9-2029caa2e9a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9677dc61-3a86-46dd-8ba9-2029caa2e9a3}, !- Handle
  Htg Setpoint Schedule Sunday,           !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {470e2f8f-f98d-4b1f-956f-0737755854a9}, !- Handle
  Clg Setpoint Schedule,                  !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  {9b4887ad-18fa-486c-8806-286947882dff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b4887ad-18fa-486c-8806-286947882dff}, !- Handle
  Clg Setpoint Schedule Weekday,          !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {af00ef0b-aed4-4f50-8a10-afba3f37f3c4}, !- Handle
  Clg Setpoint Schedule Saturday Rule,    !- Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9d9d79d-3b2d-4c2f-a26c-2c68f4fab5b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9d9d79d-3b2d-4c2f-a26c-2c68f4fab5b8}, !- Handle
  Clg Setpoint Schedule Saturday,         !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {fff24462-3420-449b-8242-5f07464d0449}, !- Handle
  Clg Setpoint Schedule Sunday Rule,      !- Name
  {470e2f8f-f98d-4b1f-956f-0737755854a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77373f2f-68c2-43d0-8d9a-21ed4876de4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77373f2f-68c2-43d0-8d9a-21ed4876de4f}, !- Handle
  Clg Setpoint Schedule Sunday,           !- Name
  {0422d949-1232-489b-b8e3-6708dfb04cac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:SpaceType,
  {1930811d-430e-4137-8a67-8998d096b076}, !- Handle
  FRP Plenum;                             !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {a7dfde6e-2964-4b70-9d76-6d1c0e4cd26c}, !- Handle
  Plenum Infiltration,                    !- Name
  {1930811d-430e-4137-8a67-8998d096b076}, !- Space or SpaceType Name
  {1fdbd25f-c43f-43f7-8238-d22dc2bb48ee}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

