<measure>
  <schema_version>3.0</schema_version>
  <name>economizer_potential_mixed_temp_sensor_bias_fault</name>
  <uid>3a9ab8b0-6fe8-4395-9f3e-57726ae4edaa</uid>
  <version_id>fe5a9164-349d-4703-b1e0-52e4d9385932</version_id>
  <xml_checksum>B7427881</xml_checksum>
  <class_name>EconomizerPotentialMixedTempSensorBiasFault</class_name>
  <display_name>Economizer Mixed Air Temperature Sensor Bias Fault</display_name>
  <description>This Measure simulates the effect of temperature sensor fault in the mixed air chamber of any RTU to the building performance.</description>
  <modeler_description>To use this Measure, choose the Controller:OutdoorAir object to be faulted. Set the level of temperature sensor bias that you want at the mixed air duct for the economizer during the simulation period. For example, setting 0.3 means the sensor is reading 23.3C when the actual relative humidity is 23C. You can also impose a schedule of the presence of fault during the simulation period. If a schedule name is not given, the model assumes that the fault is present during the entire simulation period.</modeler_description>
  <arguments>
    <argument>
      <name>econ_choice</name>
      <display_name>Enter the name of the faulted Controller:OutdoorAir object</display_name>
      <type>String</type>
      <required>true</required>
      <model_dependent>false</model_dependent>
      <default_value>Controller Outdoor Air 1</default_value>
    </argument>
    <argument>
      <name>mix_temp_bias</name>
      <display_name>Enter the bias level of the mixed air temperature sensor. A positive number means that the sensor is reading a temperature higher than the true temperature. (K)</display_name>
      <type>Double</type>
      <required>false</required>
      <model_dependent>false</model_dependent>
      <default_value>2</default_value>
    </argument>
  </arguments>
  <provenances/>
  <tags>
    <tag>HVAC.HVAC Controls</tag>
  </tags>
  <attributes>
    <attribute>
      <name>Measure Type</name>
      <value>EnergyPlusMeasure</value>
      <datatype>string</datatype>
    </attribute>
    <attribute>
      <name>Intended Software Tool</name>
      <value>OpenStudio Application</value>
      <datatype>string</datatype>
    </attribute>
    <attribute>
      <name>Intended Software Tool</name>
      <value>Parametric Analysis Tool</value>
      <datatype>string</datatype>
    </attribute>
    <attribute>
      <name>Intended Software Tool</name>
      <value>Analysis Spreadsheet</value>
      <datatype>string</datatype>
    </attribute>
  </attributes>
  <files>
    <file>
      <version>
        <software_program>OpenStudio</software_program>
        <identifier>1.5.0</identifier>
        <min_compatible>1.5.0</min_compatible>
      </version>
      <filename>measure.rb</filename>
      <filetype>rb</filetype>
      <usage_type>script</usage_type>
      <checksum>ED5D145C</checksum>
    </file>
  </files>
</measure>
